<!doctype html>
<html lang="zh-Hant-TW" data-theme="auto">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="color-scheme" content="light dark">
<title>澳洲可租資料中心地圖</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;700&amp;family=IBM+Plex+Mono:wght@400;500&amp;family=Noto+Sans+TC:wght@400;500;700&amp;display=swap">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/leaflet/1.9.4/leaflet.min.css" integrity="sha512-h9FcoyWjHcOcmEVkxOfTLnmZFWIH0iZhZT1H2TbOq55xssQGEJHEaIm+PgoUaZbRvQTNTluNOEfb1ZRy6D3BOw==" crossorigin="anonymous" referrerpolicy="no-referrer">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/leaflet.markercluster/1.5.3/MarkerCluster.min.css" integrity="sha512-ENrTWqddXrLJsQS2A86QmvA17PkJ0GVm1bqj5aTgpeMAfDKN2+SIOLpKG8R/6KkimnhTb+VW5qqUHB/r1zaRgg==" crossorigin="anonymous" referrerpolicy="no-referrer">
<style>
/* =========================================================
   設計 token：頁面上所有顏色都從這裡取
   ========================================================= */
:root {
  color-scheme: light;
  --bg: #E6E9E9;
  --surface: #F5F7F7;
  --surface-2: #DDE2E2;
  --ink: #101619;
  --ink-2: #4E5C61;
  --ink-3: #7C8A8F;
  --line: #C4CCCD;
  --accent: #1E5B7B;
  --on-accent: #F5F7F7;
  --warn: #8F6206;
  --shadow: 0 6px 20px rgba(16, 22, 25, 0.16);
  --st-under_construction: #17624A;
  --st-approved_not_started: #8F6206;
  --st-recently_completed: #1E5B7B;
  --st-operating_with_spare: #6A4C93;
  --st-planned_filed: #5C6B77;
  --c: var(--ink-3);
  --radius: 2px;
  --font-display: "Archivo", "Noto Sans TC", "Microsoft JhengHei", "PingFang TC", system-ui, sans-serif;
  --font-body: "Noto Sans TC", "Microsoft JhengHei", "PingFang TC", system-ui, sans-serif;
  --font-mono: "IBM Plex Mono", ui-monospace, "Cascadia Mono", Consolas, "Noto Sans TC", "Microsoft JhengHei", monospace;
  --strip-h: 136px;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    color-scheme: dark;
    --bg: #0E1417;
    --surface: #161E22;
    --surface-2: #1E282D;
    --ink: #E3EAEC;
    --ink-2: #9DACB2;
    --ink-3: #6E7D84;
    --line: #27343A;
    --accent: #74B4D6;
    --on-accent: #0E1417;
    --warn: #D6A63C;
    --shadow: 0 6px 20px rgba(0, 0, 0, 0.55);
    --st-under_construction: #5FBF97;
    --st-approved_not_started: #D6A63C;
    --st-recently_completed: #74B4D6;
    --st-operating_with_spare: #B79AE0;
    --st-planned_filed: #92A3AF;
  }
}
:root[data-theme="dark"] {
  color-scheme: dark;
  --bg: #0E1417;
  --surface: #161E22;
  --surface-2: #1E282D;
  --ink: #E3EAEC;
  --ink-2: #9DACB2;
  --ink-3: #6E7D84;
  --line: #27343A;
  --accent: #74B4D6;
  --on-accent: #0E1417;
  --warn: #D6A63C;
  --shadow: 0 6px 20px rgba(0, 0, 0, 0.55);
  --st-under_construction: #5FBF97;
  --st-approved_not_started: #D6A63C;
  --st-recently_completed: #74B4D6;
  --st-operating_with_spare: #B79AE0;
  --st-planned_filed: #92A3AF;
}

/* 狀態色：任何帶 data-status 的元素都可以用 var(--c) 取得該狀態的顏色 */
[data-status="under_construction"] { --c: var(--st-under_construction); }
[data-status="approved_not_started"] { --c: var(--st-approved_not_started); }
[data-status="recently_completed"] { --c: var(--st-recently_completed); }
[data-status="operating_with_spare"] { --c: var(--st-operating_with_spare); }
[data-status="planned_filed"] { --c: var(--st-planned_filed); }

/* =========================================================
   基礎
   ========================================================= */
*, *::before, *::after { box-sizing: border-box; }
[hidden] { display: none !important; }
html { -webkit-text-size-adjust: 100%; text-size-adjust: 100%; }
@media (prefers-reduced-motion: no-preference) { html { scroll-behavior: smooth; } }
body {
  margin: 0;
  background: var(--bg);
  color: var(--ink);
  font-family: var(--font-body);
  font-size: 14px;
  line-height: 1.55;
  -webkit-font-smoothing: antialiased;
}
a { color: var(--accent); text-decoration-thickness: 1px; text-underline-offset: 2px; }
a:hover { text-decoration-thickness: 2px; }
button { font: inherit; color: inherit; }
:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.mono { font-family: var(--font-mono); font-variant-numeric: tabular-nums; }
.na { color: var(--ink-3); }
.visually-hidden {
  position: absolute !important; width: 1px; height: 1px; padding: 0; margin: -1px;
  overflow: hidden; clip: rect(0 0 0 0); white-space: nowrap; border: 0;
}
.skip-link {
  position: absolute; left: 12px; top: 8px; z-index: 100;
  transform: translateY(-160%);
  padding: 6px 12px; border-radius: var(--radius);
  background: var(--accent); color: var(--on-accent);
}
.skip-link:focus { transform: none; }
.clip-helper { position: fixed; top: 0; left: 0; width: 1px; height: 1px; opacity: 0; pointer-events: none; }
.fatal { margin: 16px 20px; padding: 12px 14px; border: 1px solid var(--line); border-left: 3px solid var(--warn); background: var(--surface); }

/* =========================================================
   頂欄
   ========================================================= */
.topbar {
  display: flex; align-items: center; gap: 12px 28px;
  padding: 12px 20px;
  background: var(--surface);
  border-bottom: 1px solid var(--line);
}
.topbar__title { min-width: 0; }
.topbar h1 {
  margin: 0;
  font-family: var(--font-display); font-weight: 700; font-size: 20px; line-height: 1.25;
  letter-spacing: 0.02em;
}
.topbar__meta { margin: 3px 0 0; font-size: 12.5px; color: var(--ink-2); }
.topbar__meta .sep { margin: 0 7px; color: var(--ink-3); }
.figures { display: flex; margin: 0 0 0 auto; }
.figure { padding: 1px 20px; border-left: 1px solid var(--line); min-width: 0; }
.figure dt { font-size: 12px; color: var(--ink-2); white-space: nowrap; }
.figure dd {
  margin: 2px 0 0;
  font-family: var(--font-display); font-weight: 700; font-size: 26px; line-height: 1.05;
  font-variant-numeric: tabular-nums; white-space: nowrap;
}
.figure dd small { margin-left: 4px; font-family: var(--font-body); font-weight: 500; font-size: 12px; color: var(--ink-2); }
.theme-toggle { display: inline-flex; flex: none; border: 1px solid var(--line); border-radius: var(--radius); background: var(--surface); }
.theme-toggle button {
  appearance: none; border: 0; background: transparent; cursor: pointer;
  padding: 4px 10px; font-size: 12px; color: var(--ink-2);
}
.theme-toggle button + button { border-left: 1px solid var(--line); }
.theme-toggle button:hover { color: var(--ink); }
.theme-toggle button[aria-pressed="true"] { background: var(--accent); color: var(--on-accent); }

/* =========================================================
   篩選控制列（只在地圖＋清單區段內黏住頂端）
   ========================================================= */
.controls {
  position: sticky; top: 0; z-index: 30;
  display: grid;
  grid-template-columns: minmax(0, 1fr) auto;
  grid-template-areas: "tabs meta" "filters filters";
  padding: 0 20px;
  background: var(--surface);
  border-bottom: 1px solid var(--line);
}
.state-tabs {
  grid-area: tabs;
  display: flex; gap: 2px; min-width: 0;
  overflow-x: auto; scrollbar-width: thin;
  box-shadow: inset 0 -1px 0 var(--line);
}
.state-tab {
  appearance: none; flex: none; cursor: pointer;
  display: inline-flex; align-items: baseline; gap: 6px;
  padding: 11px 10px 10px;
  border: 0; background: none; white-space: nowrap;
  font-size: 13.5px; color: var(--ink-2);
}
.state-tab:hover { color: var(--ink); }
.state-tab__code { font-family: var(--font-mono); font-size: 11px; color: var(--ink-3); letter-spacing: 0.02em; }
.state-tab__count { font-family: var(--font-mono); font-size: 12px; color: var(--ink-2); font-variant-numeric: tabular-nums; }
.state-tab.is-empty .state-tab__name,
.state-tab.is-empty .state-tab__count { color: var(--ink-3); }
.state-tab[aria-pressed="true"] { color: var(--ink); font-weight: 500; box-shadow: inset 0 -2px 0 var(--accent); }
.state-tab[aria-pressed="true"] .state-tab__name { color: var(--ink); }
.state-tab[aria-pressed="true"] .state-tab__count { color: var(--accent); }
.result-meta {
  grid-area: meta;
  display: flex; align-items: center; gap: 14px;
  padding-left: 16px; white-space: nowrap;
  font-size: 12.5px; color: var(--ink-2);
  box-shadow: inset 0 -1px 0 var(--line);
}
.result-meta b { font-family: var(--font-mono); font-weight: 500; color: var(--ink); font-variant-numeric: tabular-nums; }
.filters {
  grid-area: filters;
  display: flex; flex-wrap: wrap; align-items: center; gap: 8px 24px;
  padding: 9px 0;
}
.chip-group { display: flex; align-items: center; gap: 8px; min-width: 0; }
.chip-group__label { font-size: 12px; color: var(--ink-2); white-space: nowrap; }
.chips { display: flex; flex-wrap: wrap; gap: 6px; }
.chip {
  appearance: none; cursor: pointer;
  display: inline-flex; align-items: center; gap: 6px;
  height: 28px; padding: 0 10px;
  border: 1px solid var(--line); border-radius: var(--radius);
  background: var(--surface); color: var(--ink-2);
  font-size: 12.5px; white-space: nowrap;
}
.chip:hover { color: var(--ink); border-color: var(--ink-3); }
.chip[aria-pressed="true"] {
  color: var(--ink); font-weight: 500;
  border-color: var(--accent);
  background: color-mix(in srgb, var(--accent) 11%, var(--surface));
  box-shadow: inset 0 0 0 1px var(--accent);
}
.chip__dot { width: 8px; height: 8px; border-radius: 50%; background: var(--c); flex: none; }
.search { position: relative; display: flex; align-items: center; flex: 1 1 220px; min-width: 200px; max-width: 380px; }
.search svg { position: absolute; left: 9px; width: 14px; height: 14px; color: var(--ink-3); pointer-events: none; }
.search input {
  width: 100%; height: 30px; padding: 0 10px 0 30px;
  border: 1px solid var(--line); border-radius: var(--radius);
  background: var(--bg); color: var(--ink);
  font: inherit; font-size: 13px;
}
.search input::placeholder { color: var(--ink-3); }
.search input:hover { border-color: var(--ink-3); }
.search input:focus-visible { outline: 2px solid var(--accent); outline-offset: 0; border-color: var(--accent); }
.linkish {
  appearance: none; border: 0; background: none; padding: 0; cursor: pointer;
  color: var(--accent); font-size: inherit;
  text-decoration: underline; text-decoration-thickness: 1px; text-underline-offset: 2px;
}
.linkish:disabled { color: var(--ink-3); text-decoration: none; cursor: default; }

/* =========================================================
   工作區：左地圖、右清單
   ========================================================= */
.workspace {
  display: grid;
  grid-template-columns: minmax(0, 58fr) minmax(0, 42fr);
  height: calc(100vh - var(--strip-h));
  min-height: 520px;
  border-bottom: 1px solid var(--line);
}
.map-col { position: relative; isolation: isolate; min-width: 0; background: var(--surface-2); border-right: 1px solid var(--line); }
.map { position: absolute; inset: 0; z-index: 0; }
.map-notice {
  position: absolute; z-index: 1; left: 50%; bottom: 34px; transform: translateX(-50%);
  width: max-content; max-width: min(440px, calc(100% - 28px));
  padding: 10px 14px;
  background: var(--surface); color: var(--ink);
  border: 1px solid var(--line); border-left: 3px solid var(--warn); border-radius: var(--radius);
  box-shadow: var(--shadow);
  font-size: 13px;
}
.map-notice strong { display: block; margin-bottom: 2px; }
.map-notice--fatal { top: 50%; bottom: auto; transform: translate(-50%, -50%); }
.list-col { position: relative; min-width: 0; overflow-y: auto; scrollbar-gutter: stable; padding: 14px 16px 28px; }

/* 清單分組與卡片 */
.group { margin: 0 0 18px; }
.group__head { display: flex; align-items: baseline; gap: 8px; margin: 0 2px 8px; padding-bottom: 6px; border-bottom: 1px solid var(--line); }
.group__title { margin: 0; font-size: 13px; font-weight: 700; }
.group__code { margin-left: 4px; font-family: var(--font-mono); font-size: 11px; font-weight: 400; color: var(--ink-3); }
.group__count { margin-left: auto; font-family: var(--font-mono); font-size: 12px; color: var(--ink-2); font-variant-numeric: tabular-nums; }
.card {
  margin-bottom: 8px; padding: 12px 14px 10px;
  background: var(--surface);
  border: 1px solid var(--line); border-radius: var(--radius);
}
.card:hover, .card:focus-within { border-color: var(--ink-3); }
.card.is-selected { border-color: var(--accent); box-shadow: inset 3px 0 0 var(--accent); }
.card__top { display: flex; align-items: center; justify-content: space-between; gap: 8px; }
.card__id { font-size: 11.5px; color: var(--ink-3); letter-spacing: 0.02em; }
.card__title { margin: 6px 0 0; font-family: var(--font-display); font-weight: 700; font-size: 16.5px; line-height: 1.3; overflow-wrap: anywhere; }
.card__operator { margin: 1px 0 0; font-size: 13px; color: var(--ink-2); overflow-wrap: anywhere; }
.facts { display: grid; grid-template-columns: max-content minmax(0, 1fr); gap: 4px 12px; margin: 10px 0 0; font-size: 13px; }
.facts dt { font-size: 12px; line-height: 1.75; color: var(--ink-2); }
.facts dd { margin: 0; min-width: 0; overflow-wrap: anywhere; }
.facts .sep { margin: 0 6px; color: var(--ink-3); }
/* 長文字欄位（施工證據、可租說明、差異）：卡片收合時最多三行；放得下的文字不受影響 */
.card:not(.is-expanded) .clamp {
  display: -webkit-box;
  -webkit-box-orient: vertical;
  -webkit-line-clamp: 3;
  line-clamp: 3;
  overflow: hidden;
}
.card__more {
  appearance: none; cursor: pointer;
  display: inline-flex; align-items: center; gap: 6px;
  margin: 6px 0 0; padding: 2px 0;
  border: 0; background: none;
  color: var(--accent); font-size: 12px;
}
.card__more::after {
  content: ""; width: 5px; height: 5px;
  border-right: 1.5px solid currentColor; border-bottom: 1.5px solid currentColor;
  transform: translateY(-2px) rotate(45deg);
}
.card__more[aria-expanded="true"]::after { transform: translateY(1px) rotate(-135deg); }
.card__more:hover { text-decoration: underline; text-underline-offset: 2px; }
.selectable { user-select: text; }
.mw { font-family: var(--font-mono); font-weight: 500; font-size: 14px; font-variant-numeric: tabular-nums; }
.mw-unit { margin-left: 3px; font-family: var(--font-mono); font-size: 12px; color: var(--ink-2); }
.basis { margin-left: 8px; font-size: 12px; color: var(--ink-2); }
.tag {
  display: inline-block; margin-left: 6px; padding: 0 5px; vertical-align: 1px;
  border: 1px dashed var(--ink-3); border-radius: var(--radius);
  font-size: 11px; line-height: 1.5; color: var(--ink-2); white-space: nowrap;
}
.card__meta { display: flex; flex-wrap: wrap; gap: 4px 16px; margin: 8px 0 0; font-size: 12px; color: var(--ink-2); }
.card__conflict {
  display: flex; align-items: baseline; gap: 6px;
  margin: 8px 0 0; padding: 6px 8px;
  font-size: 12px; color: var(--ink-2);
  background: color-mix(in srgb, var(--warn) 9%, var(--surface));
  border-radius: var(--radius);
  overflow-wrap: anywhere;
}
.card__conflict b { flex: none; color: var(--warn); }
.card__conflict .clamp { min-width: 0; }
.warn-mark { flex: none; width: 9px; height: 8px; background: var(--warn); clip-path: polygon(50% 0, 100% 100%, 0 100%); }
.card__foot {
  display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 8px;
  margin-top: 10px; padding-top: 8px; border-top: 1px solid var(--line);
}
.links { display: flex; flex-wrap: wrap; gap: 4px 12px; font-size: 12px; }
.lnk { white-space: nowrap; }
.lnk .more { margin-left: 3px; font-family: var(--font-mono); font-size: 11px; color: var(--ink-3); }
.card__actions { display: flex; gap: 6px; margin-left: auto; }
.btn {
  appearance: none; cursor: pointer;
  display: inline-flex; align-items: center; gap: 5px;
  height: 26px; padding: 0 9px;
  border: 1px solid var(--line); border-radius: var(--radius);
  background: var(--surface); color: var(--ink);
  font-size: 12px; line-height: 1; white-space: nowrap;
}
.btn svg { flex: none; width: 13px; height: 13px; }
.btn:hover:not(:disabled) { border-color: var(--accent); color: var(--accent); }
.btn:disabled { color: var(--ink-3); cursor: not-allowed; }
.btn.is-done { border-color: var(--st-under_construction); color: var(--st-under_construction); }
.btn--plain { padding: 0 8px; font-size: 11.5px; }

/* 狀態膠囊、可信度 */
.pill {
  display: inline-flex; align-items: center; gap: 6px;
  padding: 1px 8px 1px 7px;
  border: 1px solid color-mix(in srgb, var(--c) 45%, transparent);
  border-radius: var(--radius);
  background: color-mix(in srgb, var(--c) 12%, transparent);
  color: var(--c);
  font-size: 12px; font-weight: 500; line-height: 1.6; white-space: nowrap;
}
.pill::before { content: ""; flex: none; width: 7px; height: 7px; border-radius: 50%; background: var(--c); }
.conf { display: inline-flex; align-items: center; gap: 5px; white-space: nowrap; }
.conf__dot { position: relative; overflow: hidden; flex: none; width: 9px; height: 9px; border-radius: 50%; border: 1.5px solid var(--accent); }
.conf[data-conf="high"] .conf__dot { background: var(--accent); }
.conf[data-conf="medium"] .conf__dot::after { content: ""; position: absolute; left: 0; top: 0; bottom: 0; width: 50%; background: var(--accent); }
.dash-ring { display: inline-block; flex: none; width: 11px; height: 11px; border-radius: 50%; border: 1.5px dashed var(--ink); vertical-align: -1px; }

/* 空狀態（某州沒有專案、或篩選後沒有結果） */
.empty {
  margin-bottom: 12px; padding: 16px 18px;
  background: var(--surface);
  border: 1px solid var(--line); border-left: 3px solid var(--ink-3); border-radius: var(--radius);
}
.empty__kicker { margin: 0 0 4px; font-size: 12px; color: var(--ink-2); }
.empty__title { margin: 0; font-size: 15.5px; font-weight: 700; line-height: 1.5; }
.empty__sub, .empty h4 { margin: 14px 0 4px; font-size: 12px; font-weight: 500; color: var(--ink-2); }
.empty ul { margin: 0; padding-left: 1.2em; font-size: 13px; line-height: 1.7; }
.empty p.na { margin: 0; font-size: 13px; }
.empty__actions { margin: 12px 0 0; }
.zero-note { margin: 14px 2px 0; font-size: 12.5px; line-height: 1.8; color: var(--ink-2); }

/* 觀察名單（出租性待確認）：文字徽章、卡片、篩選鈕 */
.ring-icon { display: inline-block; flex: none; width: 10px; height: 10px; border-radius: 50%; border: 2px solid currentColor; vertical-align: -1px; }
.tier-badge {
  display: inline-flex; align-items: center; gap: 5px;
  padding: 0 6px; border: 1px solid var(--ink-3); border-radius: var(--radius);
  font-size: 11.5px; font-weight: 500; line-height: 1.6; color: var(--ink-2); white-space: nowrap;
}
.tier-main { font-size: 12px; color: var(--ink-2); }
.card__badges { display: inline-flex; flex-wrap: wrap; justify-content: flex-end; gap: 6px; }
.card.is-watch { background: color-mix(in srgb, var(--surface) 55%, var(--bg)); }
.card__tier { margin: 8px 0 0; font-size: 12px; color: var(--ink-2); overflow-wrap: anywhere; }
.chip--watch { gap: 7px; }
.chip--watch .ring-icon { width: 11px; height: 11px; color: var(--ink-2); }
.state-tab__watch { font-family: var(--font-mono); font-size: 10.5px; color: var(--ink-3); }
.note-watch {
  margin: 0 2px 8px; padding: 8px 10px;
  border: 1px dashed var(--ink-3); border-radius: var(--radius);
  font-size: 12.5px; color: var(--ink-2);
}
.note-watch strong { color: var(--ink); font-weight: 700; }
.figure__note { display: block; margin-top: 3px; font-family: var(--font-body); font-weight: 500; font-size: 11.5px; line-height: 1.35; color: var(--ink-2); white-space: nowrap; word-break: keep-all; }

/* =========================================================
   Leaflet 外觀（全部改用 token）
   ========================================================= */
.leaflet-container { background: var(--surface-2); color: var(--ink); font-family: var(--font-body); font-size: 12px; }
.leaflet-container a { color: var(--accent); }
.leaflet-bar, .leaflet-touch .leaflet-bar { border: 1px solid var(--line); border-radius: var(--radius); box-shadow: none; }
.leaflet-bar a, .leaflet-touch .leaflet-bar a {
  width: 30px; height: 30px; line-height: 30px;
  background: var(--surface); color: var(--ink); border-bottom: 1px solid var(--line);
}
.leaflet-bar a:last-child { border-bottom: 0; }
.leaflet-bar a:hover, .leaflet-bar a:focus { background: var(--surface-2); color: var(--ink); }
.leaflet-bar a.leaflet-disabled { background: var(--surface); color: var(--ink-3); }
.leaflet-touch .leaflet-bar a:first-child { border-top-left-radius: var(--radius); border-top-right-radius: var(--radius); }
.leaflet-touch .leaflet-bar a:last-child { border-bottom-left-radius: var(--radius); border-bottom-right-radius: var(--radius); }
.leaflet-container .leaflet-control-attribution {
  background: color-mix(in srgb, var(--surface) 86%, transparent);
  color: var(--ink-2); font-size: 10.5px;
}
.leaflet-container .leaflet-control-attribution a { color: var(--ink-2); }
.leaflet-popup-content-wrapper {
  background: var(--surface); color: var(--ink);
  border: 1px solid var(--line); border-radius: var(--radius);
  box-shadow: var(--shadow);
}
.leaflet-popup-content { margin: 12px 14px; font-size: 13px; line-height: 1.5; }
.leaflet-popup-tip { background: var(--surface); box-shadow: none; border: 1px solid var(--line); }
.leaflet-popup-tip-container { margin-top: -1px; }
.leaflet-container a.leaflet-popup-close-button { width: 28px; height: 28px; font: 18px/28px var(--font-body); color: var(--ink-2); }
.leaflet-container a.leaflet-popup-close-button:hover { color: var(--ink); }
.leaflet-tooltip.dc-tip {
  padding: 3px 8px;
  background: var(--surface); color: var(--ink);
  border: 1px solid var(--line); border-radius: var(--radius);
  box-shadow: var(--shadow);
  font-size: 12px; font-weight: 500;
}
.leaflet-tooltip-top.dc-tip::before { border-top-color: var(--line); }
.leaflet-marker-icon.dc-cluster {
  display: flex; align-items: center; justify-content: center;
  border-radius: 50%;
  background: var(--surface); color: var(--ink);
  border: 2px solid var(--ink-2);
  box-shadow: 0 0 0 4px color-mix(in srgb, var(--ink-2) 22%, transparent);
  font-family: var(--font-display); font-weight: 700; font-size: 12px; font-variant-numeric: tabular-nums;
}
.leaflet-marker-icon.dc-cluster.is-hot {
  border-color: var(--accent); color: var(--accent);
  box-shadow: 0 0 0 5px color-mix(in srgb, var(--accent) 38%, transparent);
}

/* 圖例 */
.legend {
  min-width: 176px; max-width: 250px;
  background: var(--surface); color: var(--ink);
  border: 1px solid var(--line); border-radius: var(--radius);
  font-size: 12px; line-height: 1.45;
}
.legend summary {
  display: flex; align-items: center; justify-content: space-between; gap: 10px;
  padding: 6px 10px; cursor: pointer; list-style: none; font-weight: 500;
}
.legend summary::-webkit-details-marker { display: none; }
.legend summary::after {
  content: ""; width: 6px; height: 6px;
  border-right: 1.5px solid var(--ink-2); border-bottom: 1.5px solid var(--ink-2);
  transform: rotate(-135deg); margin-top: 3px;
}
.legend:not([open]) { min-width: 0; }
.legend[open] summary { border-bottom: 1px solid var(--line); }
.legend[open] summary::after { transform: rotate(45deg); margin-top: -3px; }
.legend__body { padding: 8px 10px 10px; }
.legend__sub { margin: 0 0 4px; font-size: 11px; color: var(--ink-2); }
.legend__list { display: grid; gap: 3px; margin: 0 0 8px; padding: 0; list-style: none; }
.legend__list:last-child { margin-bottom: 0; }
.legend__list li { display: flex; align-items: center; gap: 7px; }
.ldot { flex: none; width: 11px; height: 11px; border-radius: 50%; background: var(--c); border: 1px solid var(--surface); }
.ldot--neutral { --c: var(--ink-2); }
.ldot--null { background: color-mix(in srgb, var(--ink-2) 40%, transparent); border: 1.5px solid var(--ink-2); width: 9px; height: 9px; }
.ldot--watch { background: color-mix(in srgb, var(--ink-2) 12%, transparent); border: 3px solid var(--ink-2); width: 13px; height: 13px; }
.ldot--approx { background: color-mix(in srgb, var(--ink-2) 60%, transparent); border: 1.5px dashed var(--ink); }
.legend__sizes { display: block; margin: 0 0 8px; }
.legend__sizes circle { fill: color-mix(in srgb, var(--ink-2) 30%, transparent); stroke: var(--ink-2); stroke-width: 1; }
.legend__sizes text { fill: var(--ink-2); font-family: var(--font-mono); font-size: 10px; }

/* 彈出視窗內容（前面加 .leaflet-popup-content，蓋過 Leaflet 對 p 的預設外距） */
.leaflet-popup-content .pop__kicker { margin: 0; font-size: 11.5px; color: var(--ink-2); }
.leaflet-popup-content .pop__title { margin: 3px 0 0; font-family: var(--font-display); font-weight: 700; font-size: 16px; line-height: 1.3; overflow-wrap: anywhere; }
.leaflet-popup-content .pop__operator { margin: 1px 0 8px; color: var(--ink-2); }
.pop__badges { display: flex; flex-wrap: wrap; gap: 6px; }
.leaflet-popup-content .pop__note { display: flex; align-items: center; gap: 6px; margin: 8px 0 0; font-size: 12px; color: var(--ink); }
.leaflet-popup-content .pop__tier { margin: 6px 0 0; font-size: 12px; color: var(--ink-2); }
.kv { display: grid; grid-template-columns: max-content minmax(0, 1fr); gap: 5px 12px; margin: 10px 0 0; }
.kv dt { font-size: 12px; color: var(--ink-2); }
.kv dd { margin: 0; overflow-wrap: anywhere; }
.kv .sub { display: block; margin-top: 1px; font-size: 12px; color: var(--ink-2); }
.leaflet-popup-content .pop__links { display: flex; flex-wrap: wrap; gap: 4px 12px; margin: 10px 0 0; padding-top: 8px; border-top: 1px solid var(--line); font-size: 12px; }

/* =========================================================
   報告
   ========================================================= */
.report { max-width: 1680px; margin: 0 auto; padding: 44px 20px 56px; }
.eyebrow { margin: 0; font-family: var(--font-mono); font-size: 12px; letter-spacing: 0.08em; color: var(--ink-2); }
.report__title { margin: 6px 0 0; font-family: var(--font-display); font-weight: 700; font-size: 28px; line-height: 1.25; }
.report__meta { margin: 6px 0 0; font-size: 13px; color: var(--ink-2); }
.rsec { margin-top: 40px; padding-top: 22px; border-top: 1px solid var(--line); }
.rsec__head { display: flex; align-items: baseline; gap: 12px; margin: 0 0 18px; }
.rsec__num { font-family: var(--font-mono); font-size: 12px; color: var(--ink-3); }
.rsec__head h2 { margin: 0; font-family: var(--font-display); font-weight: 700; font-size: 22px; line-height: 1.3; }
.lead { max-width: 62ch; margin: 0 0 16px; font-size: 19px; font-weight: 500; line-height: 1.6; }
.prose { max-width: 78ch; font-size: 15px; line-height: 1.85; }
.prose p { margin: 0 0 12px; }
.section-note { margin: 0 0 14px; max-width: 90ch; font-size: 13px; color: var(--ink-2); }
.findings { display: grid; grid-template-columns: repeat(auto-fill, minmax(320px, 1fr)); gap: 10px; margin: 0; padding: 0; list-style: none; }
.finding { padding: 14px 16px; background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius); }
.finding__num { font-family: var(--font-mono); font-size: 12px; color: var(--accent); }
.finding h3 { margin: 4px 0 6px; font-size: 15px; font-weight: 700; line-height: 1.45; }
.finding p { margin: 0; font-size: 13.5px; line-height: 1.75; color: var(--ink-2); }
.notes { max-width: 90ch; margin: 0 0 20px; padding-left: 1.2em; font-size: 14px; line-height: 1.8; }
.sub-head { display: flex; flex-wrap: wrap; align-items: baseline; gap: 4px 14px; margin: 28px 0 10px; }
.sub-head h3 { margin: 0; font-size: 16px; font-weight: 700; }
.sub-head .code { margin-left: 6px; font-family: var(--font-mono); font-size: 12px; font-weight: 400; color: var(--ink-3); }
.sub-head .stats { font-size: 12.5px; color: var(--ink-2); }
/* position: relative 讓表頭裡的 visually-hidden 文字也被裁切在捲動框內，不會撐寬整頁 */
.table-wrap { position: relative; overflow-x: auto; background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius); }
.dtable { width: 100%; border-collapse: collapse; table-layout: fixed; font-size: 13px; line-height: 1.5; }
.dtable th {
  padding: 8px 10px; text-align: left; vertical-align: bottom;
  background: var(--surface-2); color: var(--ink-2);
  border-bottom: 1px solid var(--line);
  font-size: 12px; font-weight: 500;
}
.dtable td { padding: 9px 10px; vertical-align: top; border-top: 1px solid var(--line); overflow-wrap: anywhere; }
.dtable tbody tr:first-child td { border-top: 0; }
.dtable tbody tr:target td { background: color-mix(in srgb, var(--accent) 10%, var(--surface)); }
.dtable tr.is-watch td { background: color-mix(in srgb, var(--surface-2) 45%, var(--surface)); }
.dtable .sub { margin-top: 3px; font-size: 12px; color: var(--ink-2); }
.dtable .t-name { font-weight: 700; }
/* 表格裡的狀態改成「色點＋文字」，窄欄換行時比膠囊框整齊 */
.dtable .pill { display: inline; padding: 0; border: 0; background: none; white-space: normal; line-height: 1.5; }
.dtable .pill::before { display: inline-block; margin-right: 6px; vertical-align: 1px; }
.nowrap { white-space: nowrap; }
.src { display: block; text-decoration: none; }
.src__label { display: block; font-size: 12px; text-decoration: underline; text-decoration-thickness: 1px; text-underline-offset: 2px; }
.src:hover .src__label { text-decoration-thickness: 2px; }
.src__host { display: block; font-family: var(--font-mono); font-size: 11px; line-height: 1.4; color: var(--ink-2); }
.dtable .tier-badge { margin-top: 4px; }
.dtable td.col-locate { padding-left: 6px; padding-right: 6px; }
.dtable--state { min-width: 1320px; }
.dtable--window { min-width: 1000px; }
.dtable--excluded { min-width: 1040px; }
.dtable--conflicts { min-width: 640px; }
.src-list { display: grid; gap: 3px; }
.conflicts { display: grid; gap: 8px; margin: 0 0 20px; padding: 0; list-style: none; }
.conflict { padding: 12px 14px; background: var(--surface); border: 1px solid var(--line); border-left: 3px solid var(--warn); border-radius: var(--radius); }
.conflict h3 { margin: 0 0 4px; font-size: 14.5px; }
.conflict p { margin: 0; font-size: 13.5px; line-height: 1.75; }
.conflict .refs { margin-top: 6px; font-size: 12px; color: var(--ink-2); }
.coverage { display: grid; grid-template-columns: repeat(auto-fill, minmax(340px, 1fr)); gap: 10px; }
.cov { padding: 14px 16px; background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius); }
.cov h3 { margin: 0; font-size: 15px; }
.cov h3 .code { margin-left: 6px; font-family: var(--font-mono); font-size: 12px; font-weight: 400; color: var(--ink-3); }
.cov__meta { margin: 2px 0 0; font-size: 12px; color: var(--ink-2); }
.cov h4 { margin: 12px 0 4px; font-size: 12px; font-weight: 500; color: var(--ink-2); }
.cov ul { margin: 0; padding-left: 1.2em; font-size: 13px; line-height: 1.7; }
.cov p.na { margin: 0; font-size: 13px; }
.two-col { display: grid; grid-template-columns: repeat(auto-fit, minmax(320px, 1fr)); gap: 12px 32px; }
.two-col h3 { margin: 0 0 6px; font-size: 15px; }
.two-col ul { margin: 0; padding-left: 1.3em; font-size: 14px; line-height: 1.8; }
.excluded summary {
  display: inline-flex; align-items: center; gap: 8px; cursor: pointer;
  padding: 7px 12px; font-size: 13px;
  background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius);
}
.excluded summary:hover { border-color: var(--ink-3); }
.excluded[open] .when-closed, .excluded:not([open]) .when-open { display: none; }
.excluded[open] summary { margin-bottom: 14px; }
.reason-counts { display: flex; flex-wrap: wrap; gap: 6px; margin: 0 0 12px; padding: 0; list-style: none; }
.reason-counts li { padding: 3px 10px; font-size: 12.5px; background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius); }
.reason-counts b { margin-left: 6px; font-family: var(--font-mono); font-weight: 500; }
.foot { padding: 18px 20px 28px; border-top: 1px solid var(--line); font-size: 12px; color: var(--ink-2); }
/* 搜尋紀錄、缺口、敘述裡可能有很長的網址或代碼，必要時從任意位置換行，避免整頁橫向捲動 */
.lead, .prose, .finding, .notes, .conflict, .cov, .two-col, .empty, .section-note { overflow-wrap: anywhere; }

/* =========================================================
   響應式
   ========================================================= */
@media (max-width: 1279.98px) {
  .state-tab__code { display: none; }
  .figure { padding: 1px 14px; }
}
@media (max-width: 899.98px) {
  /* 窄螢幕頂欄：標題＋配色切換一列、說明一列、四個數字一列 */
  .topbar {
    display: grid;
    grid-template-columns: minmax(0, 1fr) auto;
    grid-template-areas: "title toggle" "meta meta" "figures figures";
    gap: 4px 12px;
    padding: 12px 16px;
  }
  .topbar__title { display: contents; }
  .topbar h1 { grid-area: title; align-self: center; font-size: 18px; }
  .topbar__meta { grid-area: meta; margin: 0; }
  .theme-toggle { grid-area: toggle; align-self: center; }
  .figures { grid-area: figures; display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); margin: 8px 0 0; }
  .figure { padding: 0 8px; }
  .figure:first-child { padding-left: 0; border-left: 0; }
  .figure dd { font-size: 20px; }
  .figure__note { white-space: normal; }
  .controls { position: static; grid-template-columns: minmax(0, 1fr); grid-template-areas: "tabs" "filters" "meta"; padding: 0 16px; }
  .filters { flex-direction: column; flex-wrap: nowrap; align-items: stretch; gap: 8px; }
  .chip-group { overflow-x: auto; scrollbar-width: none; }
  .chips { flex-wrap: nowrap; }
  .search { flex: none; max-width: none; margin-left: 0; }
  .result-meta { justify-content: space-between; padding: 0 0 10px; box-shadow: none; }
  .workspace { display: block; height: auto; min-height: 0; }
  .map-col { height: 55vh; min-height: 320px; border-right: 0; border-bottom: 1px solid var(--line); }
  .list-col { overflow: visible; scrollbar-gutter: auto; padding: 14px 16px 24px; }
  .report { padding: 32px 16px 44px; }
  .report__title { font-size: 22px; }
  .lead { font-size: 17px; }
  .findings, .coverage { grid-template-columns: minmax(0, 1fr); }
}
@media (prefers-reduced-motion: reduce) {
  *, *::before, *::after { transition-duration: 0.01ms !important; animation-duration: 0.01ms !important; animation-iteration-count: 1 !important; scroll-behavior: auto !important; }
}

/* =========================================================
   列印：隱藏控制列與地圖，只印報告（A4 橫向）
   ========================================================= */
@media print {
  @page { size: A4 landscape; margin: 10mm 10mm 12mm; }
  :root, :root[data-theme] {
    color-scheme: light;
    --bg: #FFFFFF;
    --surface: #FFFFFF;
    --surface-2: #EEF1F1;
    --ink: #101619;
    --ink-2: #4E5C61;
    --ink-3: #7C8A8F;
    --line: #C4CCCD;
    --accent: #1E5B7B;
    --on-accent: #F5F7F7;
    --warn: #8F6206;
    --shadow: none;
    --st-under_construction: #17624A;
    --st-approved_not_started: #8F6206;
    --st-recently_completed: #1E5B7B;
    --st-operating_with_spare: #6A4C93;
    --st-planned_filed: #5C6B77;
  }
  /* 色點、狀態色、表頭底色都要印出來 */
  body { font-size: 10pt; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  .skip-link, .theme-toggle, .desk, .col-locate, .excluded summary { display: none !important; }
  .topbar { padding: 0 0 8px; }
  .report { max-width: none; padding: 10px 0 0; }
  .rsec { margin-top: 18px; padding-top: 12px; }
  .rsec__head, .sub-head, h2, h3 { break-after: avoid; }
  .finding, .cov, .conflict, .empty { break-inside: avoid; }
  .table-wrap { overflow: visible; border: 0; }
  .dtable { min-width: 0 !important; font-size: 8pt; }
  .dtable th, .dtable td { padding: 4px 5px; }
  .dtable tr { break-inside: avoid; }
  a { color: var(--ink); text-decoration: none; }
  .foot { padding: 8px 0 0; border: 0; }
}
</style>
</head>
<body>
<a class="skip-link" href="#report">跳到報告</a>

<header class="topbar">
  <div class="topbar__title">
    <h1>澳洲可租資料中心地圖</h1>
    <p class="topbar__meta" id="topbar-meta"></p>
  </div>
  <dl class="figures" id="figures" aria-label="總覽數字"></dl>
  <div class="theme-toggle" id="theme-toggle" role="group" aria-label="配色模式">
    <button type="button" data-theme-choice="auto" aria-pressed="true">自動</button>
    <button type="button" data-theme-choice="light" aria-pressed="false">淺色</button>
    <button type="button" data-theme-choice="dark" aria-pressed="false">深色</button>
  </div>
</header>

<main id="main">
  <noscript><p class="fatal">此頁需要啟用 JavaScript 才能顯示地圖、專案清單與報告。</p></noscript>

  <section class="desk" id="desk" aria-label="地圖與專案清單">
    <div class="controls" id="controls">
      <div class="state-tabs" id="state-tabs" role="group" aria-label="州別"></div>
      <div class="filters">
        <div class="chip-group" role="group" aria-labelledby="lbl-status">
          <span class="chip-group__label" id="lbl-status">狀態</span>
          <div class="chips" id="status-chips"></div>
        </div>
        <div class="chip-group" role="group" aria-labelledby="lbl-window">
          <span class="chip-group__label" id="lbl-window">完工時間窗</span>
          <div class="chips" id="window-chips"></div>
        </div>
        <div class="chip-group" role="group" aria-label="分級">
          <button type="button" class="chip chip--watch" id="watch-chip" aria-pressed="true"><span class="ring-icon" aria-hidden="true"></span>含觀察名單</button>
        </div>
        <label class="search">
          <svg viewBox="0 0 16 16" aria-hidden="true"><circle cx="7" cy="7" r="4.6" fill="none" stroke="currentColor" stroke-width="1.5"/><path d="M10.4 10.4 14 14" stroke="currentColor" stroke-width="1.5" stroke-linecap="round"/></svg>
          <span class="visually-hidden">搜尋專案、營運商、地址、郊區</span>
          <input type="search" id="search" placeholder="搜尋專案、營運商、地址、郊區" autocomplete="off" spellcheck="false">
        </label>
      </div>
      <div class="result-meta">
        <output id="result-count" aria-live="polite"></output>
        <button type="button" class="linkish" id="reset-filters">重設篩選</button>
      </div>
    </div>

    <div class="workspace">
      <div class="map-col" id="map-col">
        <div class="map" id="map" role="region" aria-label="專案地圖"></div>
        <div class="map-notice" id="map-notice" role="status" hidden></div>
      </div>
      <div class="list-col" id="list-col">
        <h2 class="visually-hidden">專案清單</h2>
        <div id="list"></div>
      </div>
    </div>
  </section>

  <article class="report" id="report" aria-labelledby="report-title">
    <div class="report__head">
      <p class="eyebrow">完整報告</p>
      <p class="report__title" id="report-title"></p>
      <p class="report__meta" id="report-meta"></p>
    </div>
    <section class="rsec" aria-labelledby="h-summary">
      <div class="rsec__head"><span class="rsec__num">01</span><h2 id="h-summary">摘要</h2></div>
      <div id="sec-summary"></div>
    </section>
    <section class="rsec" aria-labelledby="h-findings">
      <div class="rsec__head"><span class="rsec__num">02</span><h2 id="h-findings">重點發現</h2></div>
      <div id="sec-findings"></div>
    </section>
    <section class="rsec" aria-labelledby="h-windows">
      <div class="rsec__head"><span class="rsec__num">03</span><h2 id="h-windows">完工時間窗</h2></div>
      <div id="sec-windows"></div>
    </section>
    <section class="rsec" aria-labelledby="h-states">
      <div class="rsec__head"><span class="rsec__num">04</span><h2 id="h-states">各州盤點</h2></div>
      <div id="sec-states"></div>
    </section>
    <section class="rsec" aria-labelledby="h-conflicts">
      <div class="rsec__head"><span class="rsec__num">05</span><h2 id="h-conflicts">差異與待確認</h2></div>
      <div id="sec-conflicts"></div>
    </section>
    <section class="rsec" aria-labelledby="h-coverage">
      <div class="rsec__head"><span class="rsec__num">06</span><h2 id="h-coverage">搜尋範圍與缺口</h2></div>
      <div id="sec-coverage"></div>
    </section>
    <section class="rsec" aria-labelledby="h-method">
      <div class="rsec__head"><span class="rsec__num">07</span><h2 id="h-method">方法與判斷準則</h2></div>
      <div id="sec-method"></div>
    </section>
    <section class="rsec" aria-labelledby="h-excluded">
      <div class="rsec__head"><span class="rsec__num">08</span><h2 id="h-excluded">排除清單</h2></div>
      <div id="sec-excluded"></div>
    </section>
  </article>
</main>

<footer class="foot" id="foot"></footer>
<p class="visually-hidden" id="sr-status" aria-live="polite"></p>

<!-- 資料：由 build_html.py 嵌入（JSON；所有「<」字元都已改寫成 JSON 跳脫序列，不會提前結束 script 標籤） -->
<script type="application/json" id="dc-data">{"meta":{"generated":"2026-10-03","threshold_mw":5,"title_zh":"澳洲可出租資料中心盤點","counts":{"records":79,"excluded":190,"by_state":{"NSW":36,"VIC":29,"QLD":3,"WA":2,"SA":3,"ACT":2,"TAS":3,"NT":1},"by_status":{"under_construction":16,"approved_not_started":22,"recently_completed":2,"operating_with_spare":5,"planned_filed":34},"total_mw_known":17094.8,"by_tier":{"main":60,"watch":19}}},"states":[{"code":"NSW","name_zh":"新南威爾斯州","name_en":"New South Wales","center":[-33.85,150.95],"zoom":9,"agents":["NSW-A","NSW-B","NSW-C"],"search_log":["NSW-A：WebSearch 共 6 次（DCI Eastern Creek 地址、Minchinbury、STACK Erskine Park、Equinix Rosehill、DCI SSD、DCI/Linesight）：取得 DCI 90 Peter Brock Drive、STACK 78 Lockwood Road、Equinix SY9x 8A Grand Avenue（聚合站）；之後共享的 WebSearch 配額用盡（200/200），其餘改以直接抓取。","NSW-A：NSW Planning Portal Data Storage 清單（50 筆）逐一抓專案頁：取得地圖點位、狀態、LGA；用 /major-projects-attachments-data 端點列出各資料夾文件，並從檔案識別碼解出上傳日期。","NSW-A：核准文件（Instrument of Consent、Notice of Decision、Assessment Report）pdftotext：讀出申請人、地塊與 MW，涵蓋 Apollo Place、Pluto、Duke、Project Apollo、Khartoum Road、Road 1、Grand Avenue、NEXTDC S4、DigiCo、Davis Road、Lanceley Place、Talavera Road、Marsden Park、DCI Poplars、Roberts Road 等。","NSW-A：掃描入口網站其他 development type（Warehouse or distribution centres 360 筆、Telecommunication Facilities、Residential & Commercial、Electricity Supply 等）與 industry type：發現 Data Storage 清單以外的資料中心 SSD（Roberts Road、DCI Eastern Creek、Kemps Creek DC、Lane Cove West、DCI Poplars、Augusta Street、Dexus Estate、Global Switch Ultimo）。","NSW-A：Planning Panels 登錄（Blacktown、Penrith、Fairfield、Liverpool、Cumberland、Parramatta、Hills、Ryde、Lane Cove、Willoughby、Bayside，共約 2,400 筆）篩資料中心 DA：找到 CDC 5 MW 議會 DA、GreenSquareDC Norwest A&A、Equinix 10 Grand Avenue、42 Sargents Road Minchinbury（2020）、24 Healey Circuit Huntingwood（2020）、Mile End Road Rouse Hill（2020）、2 Broadcast Way Artarmon（2019）等。","NSW-A：NSW ePlanning OnlineDA API（成本 A$10m 以上、2021-06 起 3,190 筆）篩 Data centre 標籤：僅 4 筆（Marsden Park 兩筆、3 Brookhollow Avenue、Moss Vale）；Minchinbury 無對應 DA。","NSW-A：Baxtel Sydney 市場頁及約 60 個設施頁（聚合站，僅作線索）：確認 Digital Realty、Fujitsu、GreenSquareDC、Stockland、Markham、ISPT、EdgeConneX 的狀態/年份/地址；Vocus、Syncom、Interactive、Keppel、Telstra 皆顯示營運中，無在建或規劃條目。","NSW-A：OSM Nominatim：確認 Fujitsu Homebush、Fujitsu Western Sydney、Digital Erskine Park 1、3 Brookhollow Avenue、10 Grand Avenue 的郵遞區號與座標。","NSW-A：ASX 公告 API（Macquarie Technology 最新 5 筆）：下載 FY26 簡報（2026-08-26）與土地交割公告（2026-08-06）。","NSW-A：營運商與新聞網站：CDC 官網（Marsden Park、Wagga、新聞）、GreenSquareDC、Next Capital、Equinix 2022 新聞稿、Linesight、W.Media、AAP、Mingtiandi 已讀；DCD 403、Equinix 官網 403、Digital Realty 404、DataCenterMap 429、Telstra InfraCo 網域不存在。","NSW-A：WebSearch 用盡後，我試過一次 DuckDuckGo HTML 與一次 Bing HTML，前者出現機器人驗證（未嘗試繞過），後者僅一次測試且結果未採用，之後即停止以替代搜尋引擎補搜。","NSW-B：NSW Planning Portal 列表（development_type=Data Storage）：以 curl 取得 50 筆，與 lead 的清單吻合；每筆卡片含 SSD 編號、狀態、LGA 與街道地址（Aldington、Mars Road、Kurri Kurri 等地址由此補齊）。","NSW-B：Planning Portal 文件 JSON 端點 /major-projects-attachments-data/{nid}/folder_{n}/attachment|postAttachment（由頁面 script.js 逆向得到）：可無需登入列出每案 EIS、評估報告、後審文件（含上傳日期）並以 getContent?AttachRef= 下載 PDF；以 pdftotext 讀取。共開啟並讀取 DPHI 評估報告 20 餘份、EIS/Scoping/SEARs 申請 17 份、SEARs 與修訂 SEARs、開工通知與後審函 10 餘份。","NSW-B：WebSearch：只在前約 16 次可用（Apollo Place、Pluto、Duke、Project Apollo、AirTrunk Lane Cove、Mars Road/Lane Cove DC Alliance、IDA 名單、Khartoum Road、Road 1、Grand Avenue、Stockland MPark、Macquarie SubTST），隨後 session 搜尋額度（200 次，全體代理共用）用盡；改以 W.Media 站內搜尋、Baxtel、nsw.gov.au 的 WebFetch 與 Planning Portal 為主。","NSW-B：WebFetch 對 Planning Portal 頁面的摘要有誤判風險（例：把 submitter「Macquarie Data Centres Macquarie Park Property SubTST」誤當 Khartoum Road 的申請人）；關鍵事實一律以 curl 原始 HTML/PDF 重驗。","NSW-B：LGA 掃描：對 54 個 LGA 以 case_type=State Significant Development 與 SSD Modifications 逐頁列舉（每查詢上限約 270 筆），找出未標 Data Storage 的資料中心：DCI Eastern Creek 擴建（SSD-21342738，標為 Warehouse）、CDC Roberts Road（SSD-10330）、Microsoft Kemps Creek（SSD-10101987）、Station Road（SSD-33781208）、Lane Cove West DC（SSD-9741）、Augusta Street（撤回）、Mowbray Road（撤回）、Dexus Estate Mod 7、Southern Highlands Data Campus 電廠（SSD-102795459，Gas supply 類別）。","NSW-B：區域規劃小組（planning-panel）掃描：25 個雪梨區 LGA（Blacktown、Penrith、Fairfield、The Hills、Ryde、Willoughby、North Sydney、Bayside、Parramatta、Cumberland、Camden、Liverpool、Campbelltown、Canterbury-Bankstown、Lane Cove、Hornsby、Inner West、Strathfield、Canada Bay、Hawkesbury、Wollondilly、Burwood、Georges River、Sutherland）：僅發現舊案（2009–2020 的 Fujitsu Erskine Park、NEXTDC/Telstra 相關 Macquarie Park/Artarmon 案、Camden Smeaton Grange 2017）與 GreenSquareDC Stage 1（PPSSCC-667）、CDC Marsden Park 5 MW DA（PPSSCC-562）、Minchinbury 42 Sargents Road（2020）。City of Sydney 與 Canterbury-Bankstown 的 LGA 名稱在小組篩選器對不上，未取得。","NSW-B：NSW 政府新聞：nsw.gov.au 2026-03-27 部長新聞稿（IDA 15 案 A$51.9bn 與 Consultation Paper）、IDA 專案頁（沒有業者名）；W.Media 2026-03-27 同步報導；DPHI 2026-08-31 修訂 SEARs 函（S7、KC1、Mars Road、Kurri Kurri）與 2026-09/10 評估報告（Apollo、Road 1）證實「NSW Data Centre Guidelines 於 2026-08-17 發布」；W.Media 2026-08-17/19 說明內容與 Transgrid 容量政策。指引本文 PDF 未找到。","NSW-B：W.Media 站內搜尋（NSW、Sydney、Stockland、Eastern Creek、Kemps Creek、Minchinbury、Digital Realty）：取得 AirTrunk Kurri Kurri（A$3.7bn/540 MW）、Gateway 81 MW、Viridis 0.8 MW、Amazon Glendenning、NEXTDC S7/OpenAI、Stockland–EdgeConneX 合資、Goodman Atlas 等報導。DuckDuckGo 回應 CAPTCHA，未嘗試規避。","NSW-C：WebSearch（共約 8 次，之後 session 共用額度 200/200 用盡）：Macquarie Technology 200 MW 新園區、IC3 Super West、CDC Wagga／Ashfords Road、Holdmark Talavera Road、Goodman Project Apollo、METC SEARs → 取得 METC 賣方 Holdmark／價格／MW、CDC Wagga 的 1.4 GW、Goodman Apollo 135 MW。之後 WebSearch 回報額度用盡，改用下列方法。","NSW-C：Macquarie 一手資料：ASX 2025-07-14（期權）、2026-08-06（完成購地）、FY26 業績簡報（2026-08-26）逐字讀取（curl + pdftotext）；三份皆未載街道地址，改以 Holdmark 2014 年 Planning Panel 紀錄（66-82 Talavera Road, LDA2014/299）與 apartments.com.au 推定。","NSW-C：NSW Planning Portal（curl 直接讀 Drupal 列表）：development_type=Data Storage 共 50 筆（與 lead 清單吻合）；case_type=State Significant Development 全部 2,638 筆標題關鍵字掃描（data/digital/compute/AI/campus 等）；'Warehouse or distribution centres' 177 筆；另逐一掃 29 個區域 LGA（Wollongong、Central Coast、Wingecarribee、Orange、Bathurst、Albury、Queanbeyan-Palerang、Broken Hill、Wagga Wagga、Cessnock、Newcastle、Lake Macquarie、Maitland、Shellharbour、Kiama、Shoalhaven、Singleton、Muswellbrook、Upper Hunter、Port Stephens、Goulburn Mulwaree、Wollondilly、Hawkesbury、Lithgow、Yass Valley、Snowy Monaro、Hilltops、Greater Hume、Federation）→ 區域資料中心 SSD 僅有 Kurri Kurri、Wagga（Gregadoo）、Moss Vale（SHDC 燃氣電廠）、Jerrabomberra（DCI Poplars，被歸在 Warehouse 類型）。","NSW-C：Portal 文件讀取方法：專案頁文件清單由 /major-projects-attachments-data/\u003cnid>/folder_\u003cn>/attachment JSON 端點載入，AttachRef 內含上傳時間戳；以此讀取範疇界定報告（Kurri Kurri、Wagga、SHDC、Frederick St、Julius Ave、22 O'Riordan、Mamre、Aldington、KC1、Brookhollow、1-5 Khartoum、Project Duke、Grand Avenue、STACK、Mars Road、Atlas）與 DCI Eastern Creek／Poplars 核准報告、DCI EC Mod 2 評估報告。","NSW-C：WordPress REST API 日期限定新聞掃描（2026-04-01 至 2026-10-03，約 60 個關鍵字：區域地名、營運商、開發商）：w.media、bebeez.eu（DCD 鏡像）、realestatesource.com.au、capacityglobal.com、arnnet.com.au、mingtiandi.com、innovationaus.com → 新增 AirTrunk Kurri Kurri、CDC Wagga、Gateway 81 MW、GreenSquare／Sharon AI、Goodman Apollo、Next Capital／Fujitsu、Macquarie METC；Illawarra、Wollongong、Central Coast、Orange、Bathurst、Albury、Broken Hill、Newcastle 皆無資料中心相關報導。ISPT、Markham、Fife、KNBDC、Plan Project Management、Digital Realty North Ryde 在此窗口內新聞無命中，改以 Portal 文件確認。","NSW-C：Cloud Carrier 官網（cloudcarrier.com 首頁／campus／db1／contact-us／about-us）以 curl 讀取，取得 SHDC 地址（30 Douglas Road, Moss Vale）、DB1 規格與 DB2 coming soon。","NSW-C：無法使用或無結果：DCD（403）、AFR／Urban Developer／Capital Brief／Property Council（無 REST、付費牆或 Cloudflare 阻擋）、Baxtel 列表（404）、DatacenterMap（429）、DuckDuckGo HTML（需人機驗證，未繞過）、Bing（回傳無關結果）、DCI／LEDC／Fujitsu 官網（連線失敗）。"],"gaps":["NSW-A：Minchinbury（Starwood/Doma/Telstra InfraCo）街道地址與 DA 編號未能取得；42 Sargents Road 是否相關未證實。需查 Blacktown City Council DA 追蹤或直接洽 Doma/Starwood。","NSW-A：GreenSquareDC SYD1 第一階段（15 MW）是否已於 2026-Q3 啟用，沒有營運商日期；對 5 MW 租戶是最近期的潛在標的，建議優先詢問。","NSW-A：Equinix SY10x：入口網站無任何開工文件，Baxtel 稱在建，需 Equinix 確認；xScale 是否對第三方開放不明。","NSW-A：Goodman SYD01 完工日只有搜尋片段（領導引述）；NEXTDC S4 的 Multiplex 新聞稿未重新開啟；DigiCo FY26 與 Linesight 以外的營運商數字多為領導引述，未重驗。","NSW-A：沒有任何營運商公布場址級的未簽約 MW：NEXTDC 已簽約 740.1 MW 遠高於已建 287.9 MW；DigiCo 已有 52 MW LOI；CDC 簽有 555 MW 合約；實際可租空置量必須向各營運商詢問。","NSW-A：Keppel DC（Gore Hill KDC SYD1）、Vocus、Syncom、Interactive、Telstra、Charter Hall、Dexus、Plan Project Management：僅靠入口網站、ePlanning 與 Baxtel 掃描，未發現在建或送件項目，但因 WebSearch 配額用盡，無法排除新聞中的未送件計畫。","NSW-A：舊的議會/小組核准但營運商未識別：24 Healey Circuit Huntingwood（2020，A$46.1m）、Mile End Road Rouse Hill（2020，A$89.9m）、2 Broadcast Way Artarmon（八層，A$238m）、6-8 Giffnock Avenue Macquarie Park（2017-18）；可能已建成，未查空置容量。","NSW-A：內陸/區域：Moss Vale（A$31.4m DA）、Kurri Kurri、Wagga 只做了入口網站層級查核；DCI Poplars 營運商為推定。","NSW-A：座標：多數為入口網站專案頁地圖點位（政府來源），DigiCo 與 Road 1 僅三位小數；Aldington Road、Brookhollow SSD、22 O'Riordan 的入口網站點位明顯錯誤或為佔位值，已不採用。","NSW-B：NSW Data Centre Guidelines（2026-08-17）本文與 Performance Measure 1/4/13 的具體內容未取得；只有 W.Media 與 DPHI 評估報告的摘要（dPUE/dWUE 門檻、再生能源 PPA + firming、開發商自付電水基建、SEARs 2 個月 / DA 75 天快速通道）。建議由他人到 planning.nsw.gov.au 下載 PDF 驗證。","NSW-B：IDA 名單中的 AIMS Capital Bella Vista（Hills Shire）、Stockland「Project A」（City of Ryde）及第 15 個未揭露案：找不到 SSD/DA/SEARs；Project A 推測為 Road 1（NSW-B-13），未證實。","NSW-B：Mars Road DC（SSD-108835458）申請人未公開；IDA 的「Lane Cove DC Alliance — 16-20 Mars Road」門牌與 SSD 的 3-4 Apollo Place / 87-91 Mars Road 不一致；AirTrunk 歸屬僅見一則搜尋摘要。","NSW-B：Mamre Road 園區（SSD-92743706）營運商（lead 稱 AirTrunk SYD4）未被 EIS 點名；IDA 實體 KNBDC SYD4 Pty Ltd 與申請人 Plan Project Management Pty Ltd 的關係未證實。","NSW-B：Starwood/Doma/Telstra Minchinbury（62 MW IT、DA 已取得、2028 Q1）的門牌與審批機關未能找到；42 Sargents Road（2020 年 Aldi 地、兩層資料中心）是否同案未證實。Fujitsu→Next Capital 的 Homebush、Greystanes 門牌亦未取得。","NSW-B：Equinix SY10x（Grand Avenue）、GreenSquareDC SYD1 Stage 1 的施工現況只能由聚合站/lead 資料支持，Portal 無後審文件，建議向業者確認。","NSW-B：所有已核准且「可能對外出租」的 Goodman、Stockland/EdgeConneX 案均無租戶資訊；沒有任何政府文件說明剩餘可租 MW。","NSW-B：Davis Road 的土地持有人（Stockland？）與 AWS 的合約關係（自建或租賃）未證實；本報告僅依政府文件把其列為 AWS 專用。","NSW-B：SHDC（Moss Vale）資料棟 DB1/DB2 的 MW 與是否對外出租未公布；議會 DA 文件不在 Planning Portal。","NSW-B：一般議會 DA（非區域小組、非 SSD）無法由 Portal 搜尋；\u003c15 MW 的資料中心（例如 DXN Olympic Park 5 Parkview Dr、Viridis）不在 SSD 門檻內，需逐 LGA DA tracker 查證。","NSW-B：City of Sydney 與 Canterbury-Bankstown 的規劃小組篩選未成功；Sydney 市區（Alexandria、Ultimo、Pyrmont）的小型 DA 可能漏掉。","NSW-C：Macquarie METC：尚未向 DPHI 提 SEARs／SSD，無任何資料中心規劃申請；街道地址（66-82 Talavera Road）為推定，需 Macquarie 提出申請或 Ryde 議會再分割紀錄才能確認。建議持續追蹤 Planning Portal 與 ASX。","NSW-C：WebSearch 額度用盡且 DCD、AFR、Urban Developer、Capital Brief、Property Council 無法讀取：2026-04 至 10 月這些來源上可能存在的其他 NSW 報導未被涵蓋；ASX 公告只讀 Macquarie Technology 三份。","NSW-C：區域 NSW（Illawarra、Central Coast、Orange、Bathurst、Albury、Broken Hill、Newcastle／Hunter 其餘地區）：Portal SSD 與新聞皆無資料中心案；但低於 15 MW 的案件走市府 DA（非 SSD），本次未逐一查各市府 DA 追蹤器，無法排除小型案。","NSW-C：Southern Highlands Data Campus：DB1 是否已通電營運、有無租戶、DB2 實際核准與動工情形，以及 Wingecarribee 議會 DA 登記冊（DA 21/1042、24/0055、25/2158、26/0352）皆未核實；燃氣電廠 SSD-102795459 的 EIS 進度需追蹤。","NSW-C：Kurri Kurri：AirTrunk 專案網站 URL 未找到；EIS 尚未公開展示；擬用 CDC（Complying Development Certificate）先行土建，Cessnock 議會／認證人是否已核發 CDC 未知。","NSW-C：Fujitsu Greystanes／Homebush Bay 街道地址與各站未租容量無公開資料；Next Capital 交割後擴建計畫未公布。","NSW-C：known-facts 中『Digital Realty North Ryde 約 70 MW』無法驗證（Portal 上 North Ryde 僅有 ISPT 的 Julius Avenue 170 MW）；IDA 名單中的『KNBDC Mamre Road』與 Portal 上 SSD 的對應不明；Equinix 與 Markham 22 O'Riordan Street 的關係未證實。","NSW-C：DCI Eastern Creek SYD02 預計完工日只有 Linesight（經 known-facts）說法；DCI Poplars CBR01 無開工時程。","NSW-C：所有 lat／lon 皆為 null：本次未取得可靠座標來源，需由 lead 以地址地理編碼。","NSW-C：容量口徑混用：多數 SSD 只公布 total power consumption（非 IT 負載），已在各筆 capacity_basis 標註。"],"agent_notes":["NSW-A：WebSearch 共享配額已在我完成 6 次後用盡，其餘工作靠直接抓取：NSW Planning Portal（可用 curl/python 抓專案頁、文件列表與 PDF，專案頁內嵌地圖座標）、NSW ePlanning OnlineDA API、Planning Panels 登錄、ASX 公告 API、Baxtel、OSM Nominatim。這幾個管道對其他代理也可能有用。","NSW-A：入口網站 Data Storage 清單（50 筆）並不完整：CDC Roberts Road（SSD-10330）、DCI Eastern Creek（SSD-21342738）、Kemps Creek Data Centre（SSD-10101987）、Lane Cove West（SSD-9741）、DCI Poplars（SSD-64287712，25.4 MW，Jerrabomberra，2025-11-06 核准）、Augusta Street（SSD-10469，已撤回）、Dexus Estate（MP08_0259）都被歸在 Warehouse or distribution centres 或 Telecommunication Facilities，要用 development_type 以外的方式掃描。","NSW-A：更正領導的 known-facts：NEXTDC S4 核准耗電為 294 MW（非 350/232）；1-5 Khartoum Road 為 76.4 MW（IT 51.4 MW）、24 資料廳、申請人 Stockland，非 35 MW；Road 1 Data Centre 為 49 MW（IT 34.3 MW）、十層、同為 Stockland；Project Apollo（4-10 Talavera Road）申請人是 Goodman、最大耗電 135 MW；Apollo Place（Lane Cove West）申請人是 EMKC Cubed Management、45 MW，並非 Goodman；Project Pluto 核准為 100 MW、兩層、9 資料廳（非 126 MW）；Project Duke 申請人 Goodman、投資 A$1.18bn；Grand Avenue Rosehill（8 Grand Avenue）申請人 Equinix Hyperscale 2 (SY10) Pty Limited、31.2 MW；Macquarie Technology 新購土地為 A$240m（總成本 A$254m）而非 A$168m；Frederick Street 位於 St Leonards（12 Frederick Street，Gateway Capital Holdings，81 MW）。","NSW-A：已解決的地址：DCI SYD01/SYD02 = 90 Peter Brock Drive, Eastern Creek NSW 2766；STACK = 78 Lockwood Road, Erskine Park NSW 2759；Equinix SY10x = 8 Grand Avenue, Rosehill（SY9x = 10 Grand Avenue）；Digital Realty Erskine Park = 1-12 Templar Road（SYD10）；Fujitsu Homebush = 4 Figtree Drive, Sydney Olympic Park NSW 2127；Fujitsu Greystanes = 6 Bellevue Circuit, Pemulwuy (Greystanes) NSW 2145；Digital Realty North Ryde = 23-25 Waterloo Road, Macquarie Park（SSD-91297457，70 MW）；GreenSquareDC SYD1 = 3 Brookhollow Avenue, Norwest。未解決：Minchinbury。","NSW-A：SSD 門檻線索：ISPT 案 EIS 引述 SSD 規定，SEARs 於 2023-05-31 前通知者門檻 10 MW、其餘 15 MW（我只讀到片段，推斷為資料儲存設施耗電門檻）；因此 2023 年後的 Data Storage SSD 耗電大致都在 15 MW 以上。NSW Data Centre Guidelines 於 2026-08-17 發布，待審案件（如 Kurri Kurri）的 SEARs 已被修訂。","NSW-A：對 5 MW 租戶最相關：GreenSquareDC SYD1 第一階段 15 MW（官網，是否已啟用待確認）；Macquarie Technology IC3 SuperWest 首期 6 MW（2026-09）加 13 MW 加速第二期（ASX 簡報）；Starwood/Doma/Telstra InfraCo Minchinbury 62 MW 的 powered shell/build-to-suit（2028-Q1，租戶導向）；DCI SYD02 64 MW（2028 初）；DigiCo SYD1 新增 47.5 MW（已有 52 MW LOI）。多數大型項目（CDC、NEXTDC、AirTrunk）容量接近預售。","NSW-A：我沒有使用任何瀏覽器工具。聚合站（Baxtel、DataCenterMap 摘要）只當線索；凡只有聚合站支持的狀態或完工日，都已標示低信度並與政府資料分開。","NSW-B：【最重要更正】Davis Road（3 Davis Road, Wetherill Park, SSD-59416728）依 DPHI portal 上的開工通知與 Staging Plan 函，客戶明確為 Amazon Web Services（Cundall 代 AWS 申請，Lendlease 施工）。lead 把它當作 Stockland/EdgeConneX「Project Blue Tongue」可出租案是錯的，已移到 excluded（captive）。Stockland–EdgeConneX 合資已揭露的 NSW 據點是 MPark Stage 2（NSW-B-12/13），總用電合計約 125 MW（IT 約 86 MW），皆已核准但未開工、未見租戶。","NSW-B：【申請人已解析】Apollo Place＝AirTrunk（EMKC Cubed Management 申請；CEMP 核准函收件人 Trustee for Airtrunk Lane Cove Trust，2026-08-04）；Pluto、Duke、Project Apollo（Macquarie Park）＝Goodman Property Services (Aust)；Khartoum Road 與 Road 1（Building H）＝Stockland Development Pty Ltd；Grand Avenue Rosehill＝Equinix Hyperscale 2 (SY10) Pty Limited（SY10x）；Aldington Road＝Stockland Development；KC1 與 Ashfords Road＝CDC Data Centres；Julius Avenue＝ISPT；Brookhollow Avenue＝GreenSquareDC SYD1 Stage 2（Project Garden 1 / Norwest Property Trust）；STACK 78 Lockwood Road＝STACK SYD01 Erskine Park（同案）；Frederick Street＝Gateway Capital；23-25 Waterloo Road＝Digital Realty（Baxtel）；22 O'Riordan St＝Markham；Kurri Kurri＝AirTrunk（W.Media；Scoping 申請人為 ADW Johnson）；Mars Road/Lane Cove DC Alliance 與 AIMS Bella Vista 未能解析。","NSW-B：【容量基準差異】Portal 標題常用 MVA 或舊版數字，DPHI 評估報告才是權威：Pluto Portal 126 MW → 報告 100 MW（IT 68）；Duke 90 MVA → 120 MW（IT 85）；Project Apollo 90 MVA → 135 MW；Khartoum 35 MW → 76.4 MW（IT 51.4）；NEXTDC S4 250/350 MW → 294 MW；Marsden Park 504 MW 為 IT（最大 720 MW）；Aldington 168 MW → IT 342–360 MW；Mamre Road 600–1,000 → 1,200（IT 1,040）。已在各記錄 capacity_notes 註明。","NSW-B：【離客戶 5 MW 需求最近、有硬證據的可租標的】DigiCo SYD1（+47.5 MW，2026-10-07 開工、21 個月；但已有 LOI 52 MW）、Macquarie IC3 Super West（Stage 2 約 2026-08/09 開始營運，首批 6 MW；47 MW 分階段）、DCI SYD02（63 MW，2026 主體施工、2028 初）、GreenSquareDC SYD1 Stage 1（14.9 MW，核准 2025-09、2026 Q3 完工）。大型園區（CDC Marsden Park、NEXTDC S4、AirTrunk SYD3）已動工但容量多半已被預訂（NEXTDC FY26 前置訂單 565 MW；CDC 555 MW 美國客戶合約）。","NSW-B：【已核准、未開工、無租戶】Goodman Pluto（stage 1 34 MW）、Duke（IT 85 MW）、Project Apollo（135 MW）；Stockland/EdgeConneX Khartoum（IT 51.4 MW）與 Road 1（IT 34.3 MW）；AirTrunk Apollo Place（45 MW；CEMP 已核准，隨時開工）；Equinix SY10x（31.2 MW，xScale 可能已預租）。這些最適合作為 build-to-suit / 預租談判對象。","NSW-B：【政策／電網】NSW Data Centre Policy Framework 與 Guidelines 於 2026-08-17 發布（DPHI 2026-08-31 起以修訂 SEARs 要求 S7、KC1、Mars Road、Kurri Kurri 等案的 EIS 對照 Performance Measure 1、4、13）。W.Media：績效門檻 dPUE ≤1.25 且 dWUE ≤1.0（用自來水）或 dPUE ≤1.3 且 dWUE ≤0.44；水冷須用再生水或不受降雨影響的供水協議；開發商自付額外電水基建；快速通道：SEARs 2 個月、DA 評估 75 天；官方估計連接申請 7 MW 中有 6 MW 可能是「幽靈需求」；NSW 營運中資料中心數 60（W.Media）vs 3 月新聞稿「90」。DPHI 對 Project Apollo/Road 1 的核准條件：營運前須以 NSW 在地「firmed renewable」PPA 抵銷全部營運用電，施工後 6 個月內須提出 PPA/firming 進度證明，並訂 Sustainability Management Plan（PUE/WUE 監測）——租戶成本會上升。","NSW-B：【Transgrid 容量政策】Network Capacity Allocation Policy 2026-08-14 生效（W.Media 2026-08-19）：簽訂連接協議後 3 個月內須證明規劃許可、施工合約、土地、設備採購、融資等；西雪梨 330 kV 容量在 2033 年後「大致耗盡」；資料中心用電諮詢逾 10 GW，約 6 GW 進入正式申請。已取得核准且已付費的站點因此更稀缺。","NSW-B：【IDA】2026-03-27 部長新聞稿：15 個資料中心案、A$51.9bn，另 A$40.7bn 被判「過早或過度投機」未背書；IDA 名單上的 KNBDC SYD4 對應 Mamre Road（Plan Project Management 為 EIS 申請人）；「Stockland 2 David Road」＝Davis Road（AWS 專案）；Lane Cove DC Alliance 的 16-20 Mars Road 與 SSD 門牌不符。","NSW-B：【坐標】lat/lon 取自 Planning Portal 專案頁嵌入的地圖標記點（政府來源、約略至地址層級）；Aldington Road、Brookhollow Avenue 的標記點明顯錯誤（落在雪梨東區/Hawkesbury），22 O'Riordan 與 Moss Vale 為粗略值，皆已留空。","NSW-B：【可重複的方法】portal 頁面 → data-nid → accordion id 的 folder 編號 → https://www.planningportal.nsw.gov.au/major-projects-attachments-data/{nid}/folder_{n}/attachment（或 postAttachment）取得 JSON 文件清單，檔名中的 AttachRef 時戳即上傳日期。可用於其他需要 NSW 官方證據的後續查證。","NSW-B：時間敏感：22 O'Riordan Street 的 SEARs（2024-11-01）約 2026-11 到期；S5 的 EIS 自 2024-07 提交仍在補件；DigiCo SYD1 預定 2026-10-07 開工；CDC Marsden Park SSD 工程預定 2026-08-01 開工（尚無確認文件）。","NSW-C：【對 5 MW 租戶最相關】區域 NSW 的大案（AirTrunk Kurri Kurri 540 MW、CDC Wagga 1.4 GW）皆為超大規模、早期階段（SEARs／EIS），不適合 5 MW 級近期需求。較貼近的是：Cloud Carrier SHDC DB1（Moss Vale，28 MW powered shell，已建成，無公開租戶）、DCI Poplars CBR01（Jerrabomberra，核准、首階段 8 MW IT，尚無開工證據）、DCI Eastern Creek SYD02（已動工，63 MW）、Macquarie IC3 SuperWest（6 MW 2026-09 啟用，Phase 2 的 13 MW 預計 2027-06；FY26 簡報稱與錨定客戶談判『well progressed』且多家客戶有需求）。","NSW-C：【Macquarie 200 MW 新園區】正式名稱 Macquarie Engineering & Technology Campus，2026-08-06 完成購地（A$2.4 億，總成本 A$2.54 億），地點在 Talavera Road 與 M2 之間約 34,200 sqm（推定 66-82 Talavera Road，Holdmark 舊地）。尚無規劃申請，初期建設預計 2029 年底，列為 watch-list（excluded）。FY26 簡報另稱 MDC 目前已安裝容量 21 MW、含 IC3 SuperWest 與 METC 合計約 268 MW。","NSW-C：【更正 known-facts】(a) DCI Eastern Creek：街道地址 = 90 Peter Brock Drive, Eastern Creek；最早開工通知為 2025-06-19（非 2025-10），Mod 2（2026-08-05 核准）把 SYD02 由 32 MW 提高到 63 MW；申請人 NineZero DC Sub TC I Pty Ltd t/a DCI Data Center。(b) 22 O'Riordan Street（SSD-77274467）申請人是 Markham，38 MW IT／50 MVA，非 Equinix（Equinix 說法僅見 DCD，未被政府文件支持）。(c) Kurri Kurri 案的營運商為 AirTrunk（W.Media），地址以 Hart Road, Loxford 為準。","NSW-C：【Portal proponent 對照（均讀自範疇界定報告）】Julius Avenue（SSD-80018208）= ISPT，170 MW；Mamre Road Campus（SSD-92743706）= Plan Project Management；Aldington Road（SSD-112059740）= The Trustee for Fife Land 3 Trust（12 廳 x 14 MW）；KC1（SSD-133677993）= CDC，144 MW；Brookhollow Avenue（SSD-81928961）= GreenSquare SYD1 Stage 2，約 80 MW；1-5 Khartoum Road（SSD-63235720，35 MW）= Stockland，Road 1 Data Centre（SSD-80814238，34.3 MW、10 層）也在 1-5 Khartoum Road，圖說為 Stockland MPark Building H；Project Duke（SSD-71368959）= Goodman；Project Atlas（SSD-101067971）= Goodman Property Services；Grand Avenue Rosehill（SSD-53338465）= Equinix Hyperscale 2 (SY10) Pty Limited，45 MW（IT 30 MW）；STACK SYD01（SSD-82211208）= STACK Infrastructure Australia，Portal 稱 450 MW；Project Apollo（4-10 Talavera Road，SSD-74069708）= Goodman，135 MW，A$13.65 億，2026-09-02 核准；Frederick Street（SSD-139545990）= Gateway Capital，81 MW IT。","NSW-C：【Portal 分類漏網】Data Storage 篩選的 50 筆之外，另有開發類型被歸為 Warehouse or distribution centres 的資料中心 SSD：DCI Poplars（SSD-64287712，2025-11-06 核准）、DCI Eastern Creek（SSD-21342738）、Roberts Road（SSD-10330）、Macquarie Park DC（SSD-10467）、Lane Cove West（SSD-9741）、Kemps Creek DC（SSD-10101987）、Mowbray Road（SSD-13475973，撤回）。我已對全部 2,638 筆 SSD 標題做關鍵字掃描，未再發現其他。","NSW-C：【其他線索】DigiCo（W.Media 2026-05-06）：SYD1 最多 88 MW，20 MW 升級中前 15 MW 已完成、其餘 5 MW 預計 2026 年中，2027 年再交付 10 MW；GreenSquare SYD1 Stage 1 已由 Sharon AI 錨定（2026-09-21）；Anthropic 與 Zerra 簽署昆士蘭首階段租約（2026-09-16／17，僅見標題未開啟，非 NSW，轉交 QLD 負責人）；CDC Beard 2（Canberra，A$2.035 億，2026-09-30，僅見標題）屬 ACT。","NSW-C：【方法提示】Planning Portal 列表可用 ?development_type=…&case_type=…&lga=\u003cid>&page=n 以 curl 直接取得（無需瀏覽器）；文件清單走 /major-projects-attachments-data/\u003cnid>/folder_\u003cn>/attachment JSON，URL 的 AttachRef 含上傳時間戳可當作日期證據。w.media、bebeez.eu、capacityglobal、realestatesource、arnnet、mingtiandi、innovationaus 皆開放 WordPress REST（/wp-json/wp/v2/posts?search=…&after=…），可做日期限定新聞掃描。"]},{"code":"VIC","name_zh":"維多利亞州","name_en":"Victoria","center":[-37.8,144.85],"zoom":9,"agents":["VIC-A","VIC-B","VIC-C"],"search_log":["VIC-A：WebSearch（共用額度後來耗盡 200/200）共約 13 次：AirTrunk MEL2、NEXTDC M3/M4、Vantage MEL1、CDC Laverton、STACK 墨爾本、PAC1 Leakes Road、HyperDC、Zerra、Dover、Galileo。取得主要來源 URL 與初步事實；之後的搜尋全部被拒。","VIC-A：額度耗盡後改用 Bash/python（urllib）直接抓取：Planning Victoria 部長許可登記冊個案頁（WebFetch 會 403，但 python 可抓，含申請人、受理日、決定日、修改紀錄與附件 PDF）、PlanningAlerts（Wyndham 申請）、AusNet 專案頁、industry.gov.au 的 AIPP PDF（pdftotext 轉文字）、營運商官網、DCD / W.Media / Mingtiandi / DJSIR。","VIC-A：datacentremoratorium.net（DCM wiki，活動人士維基）：Greater Melbourne 與 Regional Victoria 索引表提供各專案地址、申請路徑、狀態，專案頁整理了 Wyndham/Brimbank 建築許可與許可 GUID 連結，再逐一回頭驗證 DTP 頁面。視為聚合器；其 DMS 座標未採用。","VIC-A：DuckDuckGo HTML：第一次查詢成功（Goodman MEL02 → 找到 AIPP 文件），後續連續查詢出現機器人驗證，已停止，未嘗試繞過。DatacenterMap 429、AFR 存檔頁 429、Invest Victoria 403、au.goodman.com 403；DCD/CRN/w.media 經 WebFetch 工具 403，改以 python 直接抓取 DCD 成功。","VIC-A：Baxtel 頁面：只取狀態標籤與建成年；頁面內嵌座標是預設地圖視窗，未使用。","VIC-A：63 Sunshine Road（PA2403320）：自許可頁下載官員報告與許可 PDF，掃描 MW/MVA/營運商關鍵字，無結果。","VIC-A：AirTrunk MEL2 對帳：許可頁（PA2403452 與 -1）、AirTrunk 官網 MEL2 頁與 2025-12-24 新聞稿、CRN、W.Media、DCM wiki 時間線逐一比對。","VIC-B：【DFP 登記冊】planning.vic.gov.au 的個案頁用 WebFetch 回 403，但 python urllib（瀏覽器 UA）可讀；登記冊搜尋頁由 Funnelback JSON API（dotappg-search.funnelback.squiz.cloud/s/search.json，collection=dotappg~sp-planning-ministerial-permits）驅動。以 query=data centre 取得 21 筆（與 lead 一致），逐筆讀取個案頁（申請人、受理日、決定日、修訂紀錄、附件）。","VIC-B：【官員報告】從個案頁解析 sftpbspomppprod01.blob.core.windows.net 附件連結，下載 PA2302143、2402997、2403014、2403016、2403320、2403416、2403452、2503895、2504019、2504032 的官員報告／許可（Form 4/9），以及 PA2604362、PA2604419 的申請書，用 pdftotext 掃描申請人、GFA、階段、MW、成本。","VIC-B：【補漏】另查 query=data center（美式拼法）得 PA1600153（Port Melbourne，2017）；query=AirTrunk 命中 PA2403452-1，其更正申請人為 Airtrunk Mel2 Pty Ltd，因而識別 85 Sharps Road = AirTrunk MEL2；query=Altona North／substation data 得 PA2604679、PA2503711、PA2604458、PA2504040 等電網許可；另見 PA2604199（PGIM 的 Truganina 終端站連線，經 wiki）與 PA2604227（Mount Cottrell Terminal Station，非資料中心）。Funnelback 之後被限流（403），分頁掃描 53.22 條款僅取得部分結果，未發現新增資料中心案件。","VIC-B：【州政府】讀 Premier 2026-09-22 新聞稿、DJSIR Sustainable Data Centre Action Plan 頁面與 PDF（djsir.vic.gov.au 的 PDF 需 Referer 標頭）；結果：官方文件沒有核准／待決件數，僅有 >50 座營運、GWW 評估 19 件用水申請（19,714 ML/年）、AEMO >18 GW 詢問等。『八件待部長決定』出自 ABC 2026-09-22；『十件已核准』為本次依登記冊重建（見 notes）。","VIC-B：【新聞與趨勢】WebSearch 共用額度在本次任務中用盡（200/200），改用 Google News RSS（news.google.com/rss/search）作為搜尋，並以 batchexecute 解出原文連結，再以 python 抓取原文；共執行約 140 組查詢，涵蓋 16 個 LGA、各專案與州政府數字。","VIC-B：【Brimbank 公開規劃登記冊】經 DCM wiki 連結取得 Brimbank 官方 PDF（487 頁，資料截至 2025-07-22），逐頁 pdftotext 並用 pdfplumber 座標核對，找到的資料中心許可：P589/2016（75 Sharps Rd，NEXTDC M2）、P490/2016 與 P82/2019（Swann Dr，AirTrunk MEL1）、P435/2021（Allied Dr／Tullamarine Park Rd，Vantage MEL1）、P569/2023 與 P652/2021（598B Geelong Rd，CDC Brooklyn）、P505/2019（54 Radnor Dr）、P645–647/2021（34 Harrison St）、P184/2020（32 Collinson St，資料儲存設施）、P259/2024（48 Thomsons Rd，Keilor Park 小型）。登記冊不列申請人，營運商對應取自 DCM wiki。","VIC-B：【議會入口】Casey eTrack（PA26-0190）與 Hume eTrack（P26624）的公開頁可讀（已採用）；Wyndham（T1 CiAnywhere）、Latrobe ePathway、Monash ePathway 需登入或工作階段，未能開啟，議會許可編號改取自 PlanningAlerts（已讀 WYP14917/24.05、Hume P26624）與 DCM wiki 轉述（標明 wiki 轉述）。","VIC-B：【社群追蹤維基】Data Centre Moratorium Wiki（datacentremoratorium.net）以 MediaWiki API 取得其 Resources 命名空間全部 144 頁，其中 59 頁為資料中心頁，已逐頁核對地址、議會、許可編號、狀態；它引用 Wyndham 入口網站、planning.vic.gov.au 與 PlanningAlerts，但屬社群來源（最低層級），座標與未獨立核實的數字不採用。","VIC-B：【議會立場與計數】Hume（2026-08-10）、Brimbank（2026-08-18）一致通過要求州府暫停核准；Wyndham（2026-07-28）通過研究框架、重大決策盡量由議員在公開會議決定；Maribyrnong 議會反對 NEXTDC M3 擴建；Whittlesea（2026-08-18）要求透明度；Greater Geelong 對 NEXTDC 提出關切；Casey 議員已 call in PA26-0190，待議會表決。Moonee Valley、Merri-bek、Kingston、Mitchell、Moorabool Shire、Greater Dandenong：新聞搜尋與 wiki 59 個據點中均無 ≥5 MW、已核准或施工中的資料中心。","VIC-B：【聯邦 AIPP】industry.gov.au 的 Australian Industry Participation 計畫摘要（267 筆）中，與維多利亞資料中心有關的只有 Goodman MEL02 Building A（Truganina，2026-09-14）；Goodman Project EOS 在雪梨；GreenSquare SYDGPU1 在雪梨。AirTrunk、NEXTDC、PGIM、Zerra 等 A$500m 以上案件均未見摘要。","VIC-C：WebSearch 共執行 8 次後，session 的 200 次搜尋上限用盡，之後無法再用 WebSearch。『Geelong Corio data centre Obriens Road 2026』→ NEXTDC GE1（4.4MW，148-158 Obriens Road，2026-04 動工）；『Moorabool Ballan Road data centre』→ HyperDC MBL1，715 Ballan Road；『Fujitsu Noble Park data centre address』→ 無街址（後由 Baxtel、DatacenterMap、OSM 補上 5 Summit Road）；『Bendigo data centre proposal 2026』→ 只有舊的 Edge Centres EC3；『Keppel Morwell 720MW』『Latrobe Valley data centre』→ Keppel Hazelwood North、Latrobe City 提案頁。","VIC-C：WebFetch 對 DCD、AEMO、DatacenterMap（429）多半失敗；改用 Python urllib（瀏覽器 UA）後可讀 DCD、W.Media、Baxtel、DatacenterMap、AusNet、Latrobe City、DJSIR、RenewEconomy、ACS Information Age、Latrobe Valley Express、X2M 官網；AEMO 一律 403，未嘗試繞過。","VIC-C：DCD 標籤頁（victoria、geelong、melbourne、zerra-dc、stockland、next-capital、goodman-group、galileo-group、doverdc、x2m-connect）→ 取得 2026-04 至 2026-10 維州新聞清單，閱讀約 15 篇全文（HyperDC、GE1、NEXTDC 169 公頃、Dover、Galileo、Zerra、Stockland x2、GreenSquare、Centuria、X2M x2、Next Capital、維州行動計畫）。","VIC-C：W.Media 站內搜尋（victoria data centre 等）→ 7 篇 2026-07 至 2026-09 維州政策與案件報導（維州管線、Dover/Whittlesea、VicGrid 定價、AEMO ESOO、行動計畫、Coretora 光纖走廊）。","VIC-C：區域城鎮檢查：DatacenterMap 的 Ballarat、Bendigo、Morwell、Geelong 頁有設施條目；Wodonga、Albury-Wodonga、Shepparton、Wangaratta、Traralgon、Warragul、Mildura、Warrnambool、Horsham 等約 35 個城鎮頁沒有設施條目；Shepparton News 站內搜尋 data centre 只出現全國性報導；ABC 與 ACM（The Courier、Bendigo Advertiser、Border Mail）搜尋頁為 JS/Google CSE 渲染，無法抓取。","VIC-C：Latrobe：Latrobe City『Proposed Developments in Our Region』頁（2026-09 更新）→ Keppel 尚未提交申請；Latrobe ePathway 規劃登記冊（以表單依案號查詢 2026/165）→ Hazelwood Drive 資料中心申請，申請人未揭露；Latrobe City 資料中心 FAQ 為通用說明，未提及個案。","VIC-C：電網：AusNet sitemap → Laverton North transmission works、Spotswood underground connection、data-centre-power-connections、load-connections-above-10-megawatts 等頁；W.Media（VicGrid 傳輸定價、AEMO 2026 ESOO、維州行動計畫）；RenewEconomy（VicGrid 2027 輸電計畫指引、AEMO Q2 2026 QED、AGL AGM）。AEMO VAPR 與 AusNet TAPR 2026 未能取得原文。","VIC-C：座標：OSM Nominatim 對 15 個地址做門牌查詢（命中門牌或建物者採用並註明來源）；其餘採 DatacenterMap 頁面座標。","VIC-C：Bing HTML 搜尋結果品質差（回傳導航類或無關結果）而放棄；DuckDuckGo、Mojeek 出現機器人驗證，未嘗試繞過；Brave 回 429。"],"gaps":["VIC-A：「ADC」：在墨爾本資料中找不到指的是哪家公司/專案（DCM wiki、DTP 登記冊、Baxtel 均無），請 lead 提供全名或來源。","VIC-A：Equinix ME1–ME5、Digital Realty MEL10/MEL11/MEL12：官網與可得資料無 ≥5 MW 剩餘容量或擴建證據；MEL12 官網頁 404；lead 提到的 Equinix ME2 phase 3 沒有找到文件。","VIC-A：Goodman：au.goodman.com 全站 403，Goodman 官方 Craigieburn / Truganina / Brooklyn 資料未能開啟；Goodman Brooklyn 查無任何證據；95A Amaroo Road 證據不足（見 excluded）；AIPP 的 MEL02 與 433 Mount Atkinson Road 為推定對應。","VIC-A：NEXTDC FY26 業績簡報（2026-08）與 ASX 公告未取得：M3 Stage 2/4 與 M4 的施工進度、完工日期、M3 擴建時程皆缺；M3 2026 年的施工證據僅到 Kapitol 2025-07。","VIC-A：AirTrunk MEL1 擴建（Building 2/3）：無政府文件或具日期事件；MEL2 主體施工是否已開始需向 AirTrunk 或 Brimbank 建築許可確認。","VIC-A：Vantage MEL1 狀態（施工中 vs 營運中）與 MEL-C（Leakes Rd）：只有聚合器，無一手證據。","VIC-A：Wyndham / Brimbank / Hume / Casey / Monash / Latrobe 議會入口網站未直接開啟，議會許可日期取自 PlanningAlerts 或 DCM wiki 轉述；STACK MEL02 的建築許可日期 wiki 自己標了「???」。","VIC-A：PGIM 80 MW 的 AFR 原文未讀（429）；PA2604458（SDC1 變電站）、PA2604553（GreenSquare）、PA2604671（HyperDC）、PA2604679、PA2604199、PA2503895 的 DTP 頁未直接開啟（編號與日期來自 lead 或 wiki）。","VIC-A：座標：全部未提供（Baxtel 頁內座標為預設地圖視窗，DCM wiki 座標屬活動人士維基，皆不採用）；lead 需自行地理編碼。HyperDC、Galileo 郵遞區號與 HyperDC 的 LGA 來源未載。","VIC-A：Fujitsu Noble Park 街址未查到；Brooklyn BK1/BK2 剩餘空置容量與第三棟申請編號未取得。","VIC-A：CDC 官網墨爾本頁無日期，與 DJSIR 2026-02-26 稿對 Brooklyn 狀態略有出入；CDC Laverton 的建築棟數與分期（LA1 等命名）官方未公布。","VIC-B：Wyndham 規劃許可（STACK MEL01C/D、MEL02、MEL03、ACS Leakes Road、CDC Laverton）：入口網站需登入，編號與日期來自 DCM wiki 或 PlanningAlerts，未能開啟原始頁；STACK MEL01C/D 與 CDC Brooklyn、AirTrunk MEL1、NEXTDC M2、Vantage MEL1 的 Wyndham／Brimbank 許可編號未取得。","VIC-B：施工硬證據缺口：AirTrunk MEL2、NEXTDC M4、PGIM Truganina、Perri PMDC、DoverDC SM1A、ACS Leakes Road 本體都沒有找到開工通知、動土新聞或建築許可（Wyndham／Brimbank／Melton 建築許可需另查）；僅 STACK MEL02（wiki 整理建築許可）、CDC Laverton（動土新聞稿）、NEXTDC M3 Stage 2/4（Kapitol）、NEXTDC M2 Stage 6 有證據。","VIC-B：容量口徑：AirTrunk（354+／276+／185+ MW）、CDC（150 vs 400+ MW）、STACK、NEXTDC 的 MW 都未說明是 IT、關鍵負載還是耗電量；Stockland 為 MVA。","VIC-B：NEXTDC FY26（2026-08）業績簡報與 ASX 公告未取得（官網新聞列表只到 1H26 與 2026-04 更新）；M3 Stage 2/4、M4、M2 Stage 6 的最新進度與完工日以 1H26（2026-02-25）為準。","VIC-B：Goodman：au.goodman.com 全站 403；Hume P26624（95A Amaroo Road）的申請人、MW 不明；Goodman 與 80 Kinloch Court 的關係已被官員報告推翻，但 Goodman 在 Craigieburn 是否另有資料中心專案仍待向 Goodman 確認。","VIC-B：Mickleham 45 Donnybrook Road 的申請人登記冊未列；AirTrunk 為媒體報導，DataCenterMap 列 Amazon。","VIC-B：Keppel Hazelwood North：Latrobe 2025/27/A 是否為資料中心申請、內容為何，無法開啟 ePathway 驗證。","VIC-B：Centuria Clayton：被否決的 38 MW 案與 40 MW 第二座的申請編號（Monash TPA/57779 是哪一案）未釐清。","VIC-B：座標：全部未提供（DCM wiki 座標為社群來源，Baxtel 座標被付費牆隱藏），lead 需自行地理編碼。","VIC-B：LGA 不確定者：HyperDC（Moorabool 郊區是否屬 Greater Geelong）、Stockland Brooklyn（已由規劃報告確認 Hobsons Bay）、Goodman Truganina 與 PGIM（Melton，依官員報告／wiki）。","VIC-B：CDC Brooklyn 剩餘容量、第三棟申請編號；Firmus／Meta 租用細節僅來自 wiki 轉述。","VIC-B：Vantage MEL-C（Truganina）無任何一手證據；Vantage MEL1 狀態（施工中或已營運）不明。","VIC-B：Brimbank 登記冊中營運商不明的資料中心許可：P505/2019（54 Radnor Dr, Deer Park，2019-09-05 受理，推測為 Digital Realty MEL12 但未證實）、P645／P646／P647/2021（1–3/34 Harrison St, Deer Park，資料中心 DDO11，2021-12-14 核發）、P184/2020（32 Collinson St, Keilor Park）、P259/2024（48 Thomsons Rd, Keilor Park）；MW、營運商與是否已建成均不明，故未列入 records。登記冊僅到 2025-07-22，之後的 Brimbank 許可未能取得。","VIC-B：Premier／DTP 發布的『十件已核准』沒有官方原文；本次的 10 件為登記冊重建（若 lead 另有官方來源請對照）。","VIC-C：WebSearch 預算用盡，後半段無法做開放式新聞搜尋；Bendigo、Shepparton、Wodonga、Wangaratta、Ballarat 只以聚合站城鎮頁與在地報紙站內搜尋檢查，『未發現 ≥5MW 專案』的結論可信度有限，建議由擁有搜尋額度或瀏覽器的代理再查一次。","VIC-C：AEMO 網站 403：2026 VAPR、ESOO 資料集與各終端站（Keilor、Sydenham、Deer Park、Brooklyn、Thomastown、Altona、Moorabool、Hazelwood）負載與連接進度無法直接讀取；AusNet TAPR 2026 在 sitemap 中沒有對應頁；VicGrid 網站為 SPA 不可讀。這部分電網訊號僅有 AusNet 工程頁與二手報導。","VIC-C：Planning Victoria 部長許可登記冊為 JS 應用，Python 無法讀取；本檔所有 PA 編號、日期取自 lead 的 known-facts，我方未獨立開啟登記冊。","VIC-C：HyperDC 官網未找到（hyperdc.com.au 無法連線，hyperdc.com 為無關公司）；其租賃模式、分期、時程、資金來源皆未知。","VIC-C：Latrobe City 2026/165（Hazelwood Drive, Morwell）申請人、規模、街號未知，需規劃登記冊文件或向市府查詢。","VIC-C：Keppel Hazelwood North 尚未提交規劃申請；建議每月檢查維州登記冊（Clause 53.22 / DFP）。Keppel 透過私募基金長租，對外最小租賃規模與時程未知。","VIC-C：NEXTDC Lovely Banks（169 公頃、A$1.65 億）尚未見申請；建議查 NEXTDC FY26 簡報（2026-08）與後續 ASX 公告。","VIC-C：PAC1（114-146 Leakes Road, Truganina）營運商仍未識別，但 AusNet 已於 2026 年中動工其 220kV 連接。","VIC-C：Digital Realty（Deer Park MEL10/11/12）、Equinix（ME4 Derrimut、ME5 West Melbourne）、Vantage MEL1/MEL-C、ADC Melbourne：只查到既有設施或聚合站條目，沒有 2026 年新的擴建、地址或申請證據；未列入 records。","VIC-C：Next Capital/Fujitsu Noble Park：站點層級已租或空置 MW 未公布；Fujitsu 電氣規格與 AFR 的 12MW 不一致；建議向 Next Capital 或 Fujitsu 直接詢問。","VIC-C：Victorian AI Centre（Syncline Energy，Plumpton，最高 2.4GW）只有 DatacenterMap 一個來源，未找到 EES、EPBC 或規劃文件。","VIC-C：metro 案件（VIC-C-02 至 VIC-C-12）的狀態主要依貿易媒體與 lead 登記冊資料，我方未能自行開啟政府文件，confidence 因此多為 medium 或 low。"],"agent_notes":["VIC-A：【可重用的取證方法】(1) Planning Victoria 部長許可登記冊的個案頁用 python urllib 可直接抓取（WebFetch 工具會 403），頁面有申請人、受理日、決定日、修改紀錄與附件；附件 PDF（官員報告）在 sftpbspomppprod01.blob.core.windows.net，可下載後用 pdftotext 掃描。個案頁 GUID 可從 DCM wiki 各專案頁的外部連結取得。(2) 聯邦 industry.gov.au 的 Australian Industry Participation Plan（AIPP）摘要（/sites/default/files/aip/YYYY-MM/…pdf）會載明資本支出級距、最終投資決定日、開工日與試運轉日，是判斷「即將開工」專案的好一手資料——建議其他州/角度的代理也查 AirTrunk、NEXTDC、CDC 等的 AIPP。","VIC-A：【對 known-facts 的修正/補充】PA2403320（63 Sunshine Road）不是 NEXTDC M3（申請人是規劃顧問 Contour Consultants，官方文件未提 NEXTDC；M3 擴建實為 PA2604231）。PA2403452 = AirTrunk MEL2（85 Sharps Road，申請人 EMKC3 Pty Ltd/Hines）；PA2504040 = PAC1 Leakes Road 的電網接入，PAC1 推定為 ACS/Coravel（見紀錄 12）；PA2403014 = Goodman 80 Kinloch Court（DTP 頁不顯示申請人）；PA2604503 申請人確認為 Goodman Property Services；PA2402997 = Dover SM1A（PVAC 許可）；PA2604586 = Dover SM1B/SM2；PA2604378 申請人確認為 Stockland Development Pty Ltd；PA2503895 = NEXTDC GE1（4.4 MW，未達門檻）；PA2403016、PA2403416 經 DCM wiki 歸為 AWS（自建）；PA2302143 = MAB Westmeadows；PA2604553 = GreenSquareDC（Spotswood）；PA2604671 = HyperDC。除前三項外皆需注意部分來自 wiki。","VIC-A：【三項對帳結論】AirTrunk MEL2：位於 85 Sharps Road Tullamarine，許可 2025-03-28 核准、2026-06-26 改設計，AirTrunk 2025-12-24 購地，未見主體施工證據 → approved_not_started（CRN 稱 2027-H2 營運屬計畫）。NEXTDC M3：官網現行 225 MW IT；150 MW 是 2022 年舊 masterplan（DCD、Baxtel 仍沿用）；133 MW（RenewMap）是預售訂單數字；320 MW（DCM wiki）基準不明。Vantage MEL1：官網 64 MW critical IT（單棟），Baxtel 48 MW（三棟）為舊版/分期文案，採 64 MW。","VIC-A：【對 5 MW 租戶的重點】墨爾本在建/即將開工的容量幾乎都是超大規模批發型：STACK MEL02（252 MW）、MEL01C/D（108 MW）、CDC Laverton（首期 150 MW，全園區 400 MW+）、NEXTDC M3 Stage 2/4 與 M4（首期約 10 MW）；NEXTDC 整體已預售，CDC 與 STACK 租戶未公布。真正「即將開工」的是 Goodman Truganina（AIPP：FID 2026-10、2027-04 開工、2029-06 試運轉）、PGIM Truganina（許可 2026-05）、AirTrunk MEL2、PAC1（電網 2026-07 起）。小規模/現成容量的線索是 Fujitsu Noble Park（12 MW 舊站，Next Capital 收購中）與 Centuria Clayton（40 MW，2027 年中之後才動工）。","VIC-A：【註記】CDC 的 Invest Victoria 2026-03 新聞「officially opens its first Melbourne campus」指的是 Brooklyn（DJSIR 2026-02-26 稿可佐證），不是 Laverton。CDC 官網稱 Brooklyn 350 MW+、Laverton 400 MW+、墨爾本合計 780 MW+。Keppel Hazelwood North 在 Latrobe Valley（距墨爾本約 150 公里），非都會區，已標注。DCM wiki 與 Baxtel 的座標未採用。","VIC-A：【取證限制】共用 WebSearch 額度在本次任務中被耗盡（200/200），DuckDuckGo 對連續查詢出現機器人驗證（已停止、未繞過）；因此部分專案（Equinix、Digital Realty、Goodman 官方、NEXTDC FY26 簡報）缺資料，詳見 gaps。","VIC-B：【對 lead known-facts 的重要更正】(1) PA2403320（63 Sunshine Road）不是 NEXTDC M3：申請人 Central Godown Pty Ltd（Perri Projects 董事 David Scalzo），即 Perri Melbourne Data Centre；NEXTDC M3 在 Indwe Street，擴建為 PA2604231（DTP 官員報告、Urban Developer 2025-01-24、DCD、ABC 2026-06-09、realestate.com.au 2026-09-24 互證）。(2) PA2403014（80 Kinloch Court）、PA2403016（54-80 Ferris Road）、PA2403416（171 Leakes Road）三案『由同一申請人』（DTP 官員報告 PA2403416 第 44 段）；PA2403016 為 AWS，ABC 2025-08-26 又說 Amazon 2024 年取得 Craigieburn 約 A$250m 部長核准 → 三案皆為 AWS 自建，應全數列 excluded。Baxtel／DCPulse／DCM wiki／VIC-A-13 的『Goodman 80 Kinloch Court 200 MW』應視為誤歸屬，請 lead 於合併時以此為準。(3) PA2403452（85 Sharps Road）= AirTrunk MEL2（官網 GFA 45,578 m² 與 8.070 ha 與官員報告一致，更正申請人 Airtrunk Mel2 Pty Ltd）。(4) PA2504040 的 PAC1 LRDC = 114-146 Leakes Road，推定 ACS／Coravel（Wyndham WYP15036/25）；PA2604458 的 SDC1 = Stockland 72-76 Cherry Lane（推定）。(5) PGIM 的 A$1.2bn 是首期整體投資，許可層級建造價值 A$422m。(6) 登記冊另有美式拼法『Data Center』的 PA1600153（552-578 Lorimer Street, Port Melbourne，2017-07-12），lead 的『data centre』關鍵字漏掉。","VIC-B：【十件已核准／八件待部長決定】登記冊（2026-10-03）DFP 資料中心許可共 10 件：PA2302143 MAB Westmeadows（2023-12-21）、PA2402997 DoverDC SM1A（2024-09-12）、PA2403014 AWS Craigieburn（2024-09-17）、PA2403016 AWS Cobblebank（2024-10-03）、PA2403452 AirTrunk MEL2（2025-03-28）、PA2403320 Perri PMDC（2025-04-04）、PA2403416 AWS Truganina（2025-04-04）、PA2503895 NEXTDC GE1（2025-10-24）、PA2504019 NEXTDC M4（2026-01-16）、PA2504032 PGIM（2026-05-06）；其中 3 件 AWS 自建、1 件 4.4 MW，其餘 6 件為可租候選（DoverDC、AirTrunk、NEXTDC M4、PGIM 的 MW 明確；MAB 與 Perri 的 MW 未證實）。另有電網許可 PA2504040（2026-02-17）、PA2604458（2026-08-03）、PA2503711（2025-09-12）不計。ABC 2026-09-22 稱『另有八件在部長面前』，對應登記冊在 2026-09-22 前受理而未決的 8 件：PA2604231 NEXTDC M3 擴建、PA2604362 Zerra、PA2604378 Stockland Cherry Lane、PA2604419 Stockland Brooklyn、PA2604503 Goodman Truganina、PA2604506 Mickleham、PA2604553 GreenSquare、PA2604586 Dover SM1B；之後又新增 PA2604671 HyperDC（2026-09-22）與 PA2604679 GreenSquare 電網（2026-09-28）。以上 10 與 8 為本次重建，無官方原文可對照。","VIC-B：【州政府數字】Sustainable Data Centre Action Plan（2026-09-22，DJSIR PDF 檔名 August-2026）：營運中資料中心 >50 座（2026 年中）；Greater Western Water 正評估 19 件資料中心用水申請（共 19,714 ML/年，約墨爾本供水 4%）；AEMO 18 個月至 2025-10 收到 >18 GW 資料中心併網詢問、2026-03 約 2.2 GW 進入正式程序、約 36% 專案已取消。新規：住宅區禁設、距住宅 150 m 緩衝、自帶再生能源與儲能、用回收水、地方投資保證；不溯及既往（已核准與審查中的案件適用舊規）；細則與聯邦立法 2027 年初。DFP 下規劃部長仍為責任機關。Premier Ben Carroll；州選舉 2026-11-28；Greens 暫停新資料中心的法案已被否決。其他數字：Pearson 2025-10：48 座營運、20 座待上線；Allan 2025-11：約 40 座、A$25bn 管線；資料中心業界 2026-04：Victoria 30 座營運＋30 座管線（Guardian 引述）。","VIC-B：【對 5 MW 租戶的重點】(1) 墨爾本在建與即將開工的容量幾乎都是超大規模批發型（STACK、CDC、AirTrunk、NEXTDC、PGIM），NEXTDC 新容量大量預售（1H26 合約 416.6 MW vs 計費 119.8 MW）；CDC 有 555 MW 長約。(2) 真正在施工的：STACK MEL02（252 MW）、MEL01C/D（108 MW）、CDC Laverton（首期 150 MW）、NEXTDC M3 Stage 2/4（185 MW 推進中）與 M2 Stage 6（約 8 MW 的階段、NEXTDC 列 30 MW）、ACS 的 Leakes Road（電網 2026 年中動工）。(3) 已核准即將開工：AirTrunk MEL2、NEXTDC M4、PGIM Truganina、DoverDC SM1A（預計 2026 年底至 2027 年初動工）、STACK MEL03、Perri PMDC。(4) 較小規模或需談判的線索：Perri PMDC（商業型、未指定營運商）、Centuria Clayton 40 MW（2027 年中後）、Dover/Perri 這類尚無營運商的案件。(5) 政治風險：Hume、Brimbank 議會一致要求暫停核准，Maribyrnong／Whittlesea／Geelong 反對，11 月選舉，Casey 的 Clyde North 已被議員 call in；新規不溯及既往但待決案件可能仍受政治影響。","VIC-B：【依 LGA 彙整（任務 2）】Wyndham：STACK MEL01C/D、MEL02、MEL03、ACS Leakes Road、CDC Laverton（council 許可）；Stockland Cherry Lane（DFP 待決）；AWS Truganina 與 Microsoft MEL11 為自建。Brimbank：NEXTDC M2（P589/2016、P154/2025）、AirTrunk MEL1（P490/2016、P82/2019）與 MEL2 早期工程（P47/2025）、Vantage MEL1（P435/2021）、CDC Brooklyn（P569/2023、P652/2021）、Deer Park 的 Digital Realty 與 34 Harrison St（營運商不明）。Hume：AWS Craigieburn、MAB Westmeadows、Zerra、Mickleham（皆 DFP）、95A Amaroo Road（council P26624，Amended Plans Required）。Melton：AWS Cobblebank、PGIM Oroya Drive、Goodman 433 Mount Atkinson Road。Whittlesea：DoverDC SM1A／SM1B。Hobsons Bay：Stockland Brooklyn、GreenSquare Spotswood。Maribyrnong：NEXTDC M3 與擴建、Perri PMDC。Casey：Clyde North（PA26-0190）。Monash：Centuria Clayton。Greater Geelong：NEXTDC GE1（4.4 MW）、Lovely Banks 土地、HyperDC（推定）。Latrobe：Keppel。Moonee Valley、Merri-bek、Kingston、Mitchell、Moorabool Shire、Greater Dandenong：未找到 ≥5 MW、已核准或施工中的案件。","VIC-B：【取證方法（可供其他代理重用）】登記冊 Funnelback JSON API 可直接查詢（python urllib、瀏覽器 UA；連續查詢會被 403 限流，間隔 4–8 秒）；個案頁 HTML 內含附件的 blob 連結；Casey／Hume 的 eTrack 公開頁可讀（PlanningAlerts 的 /applications/\u003cid>/external 頁可取得各議會 eTrack 連結）；Google News RSS 可作搜尋替代並可解出原文連結；Data Centre Moratorium Wiki 的 MediaWiki API 可批次取得 59 個據點的地址與許可編號。","VIC-B：【註記】本檔所有 lat/lon 皆為 null（理由見 gaps）；capacity 口徑多為 unknown；free-text 一律繁體中文。VIC-B 與 VIC-A／VIC-C 有大量重疊，id 不同，請 lead 以 address＋approval_ref 去重。","VIC-C：結論：區域維州（Geelong、Ballarat、Bendigo、Latrobe Valley、Shepparton、Wodonga、Wangaratta）目前沒有『施工中、可租賃、≥5MW』的專案。唯一已動工的 NEXTDC GE1（Corio）只有 4-4.4MW；唯一已正式提交規劃申請的 ≥5MW 區域案是 HyperDC MBL1（Moorabool，400MW IT，2026-09-22 申請）；Keppel Hazelwood North（720MW 潛在）、NEXTDC Lovely Banks（169 公頃）、X2M/Resi Ballarat（10-100MW）三案都尚未提交申請。","VIC-C：更正或補充 lead 的 known-facts：(a) PA2503895（148-158 Obriens Road, Corio，2025-10-24）= NEXTDC GE1（4MW IT），地址與 NEXTDC、DatacenterMap、OSM 完全一致；(b) PA2604671（715 Ballan Road, Moorabool）= HyperDC MBL1；(c) PA2604586 = Dover SM1B/SM2，W.Media 稱 2026-08-14 收件（lead 記 2026-08-13）；(d) PA2604419 的地址 DCD 寫 412 Francis Street，其餘來源 413；(e) PA2604362 = Zerra DC（前 Ford Broadmeadows 廠址）；(f) PA2604506（45 Donnybrook Road, Mickleham）營運商未證實，AirTrunk 與 AWS 兩說並存；(g) PA2604458 屬 Stockland SDC1 仍為推測；(h) PA2504040 的 PAC1 對應 AusNet 的 Laverton North transmission works，2026 年中已動工，預計 2027 完成。","VIC-C：電網訊號（公用事業原始來源，AusNet 官網）：Laverton North transmission works 為 Truganina 一座資料中心新建 220kV 地下電纜（Cherry Lane、Leakes Road、Fitzgerald Road）、在資料中心場址新建 220kV 變電站、升級 Altona Terminal Station 220kV 開關場，2026 年中動工、預計 2027 完成。Spotswood：自 Brooklyn Terminal Station 的新地下輸電連接於 2026-01 至 02 做可行性調查（對應 GreenSquare MEL1）。AusNet 資料中心連接頁稱 2024 年已為某超大規模客戶完成澳洲首個輸電級直連資料中心，並有大量維州專案在規劃至交付階段。AusNet 負載連接頁稱接入 220kV 以上輸電網須經 AEMO 的連接流程。","VIC-C：電網訊號（二手報導）：AEMO 2026 ESOO（W.Media 2026-08-25）：全國 225 個資料中心專案、67GW 擬連接容量，2025 清單中約 36% 已取消，維州占資料中心用電約 30%；AEMO Q2 2026 QED（RenewEconomy 2026-07-28）：維州資料中心平均需求翻倍至 204MW；VicGrid 正諮詢 2027 輸電計畫指引（含維州專屬資料中心需求預測，RenewEconomy 2026-07-13）與 2028-33 輸電定價（4-9pm 尖峰窗口，最終尖峰對離峰 3:1，W.Media 2026-09-09）；Centuria 已就 Thomastown 向 VicGrid 與 AusNet 提出電力申請（最快 2029 首期）；Stockland 稱已取得 Laverton（Cherry Lane）與 Brooklyn 合計約 350MW 電力（2026-02）；AGL 表示 Loy Yang（Latrobe Valley）是可承接資料中心的能源樞紐之一（2026-10-01 AGM，非具體專案）；Coretora 規劃 Geelong 南方到墨爾本西部的光纖走廊，首段預計 2028 初啟用（W.Media 2026-07-17），可視為 Geelong 地區未來園區的連網配套。","VIC-C：政策背景：維州 Sustainable Data Centre Action Plan（約 2026-09-22 公布；DCD 2026-09-24、W.Media 2026-09-23）：資料中心須自備可再生能源與儲能並承擔連接與網絡升級費用；住宅區禁建、與住宅建物保持 150 公尺緩衝；鄉村分區原則禁止，除非鄰近且可由主要輸電設施、變電站、再生能源、電池或再生水設施服務；冷卻須用再生水或非飲用水。對 HyperDC（Moorabool Terminal Station 與 Big Battery 旁）與 Keppel（Hazelwood，前電廠非飲用水）相對有利；lead 已記錄對審查中的申請不具追溯力。","VIC-C：Next Capital/Noble Park：街址 5 Summit Road（3-5 Summit Road），Noble Park North VIC 3174，座標 -37.94770, 145.18576（OSM 建物 Fujitsu Data Centre）。站點容量 12MW（AFR 經 DCD），五站合計 25MW、約 7MW 已租（推算約 18MW 未租），但站點層級空置量未公布；Fujitsu 電氣規格（2 x 4MVA 進線、1,800kW 級 UPS 與發電機 N+1）顯示實際受保護 IT 容量遠低於 12MW，故以 low confidence 列入 records（VIC-C-13），是否保留請 lead 決定。交割預計 2026 下半年。","VIC-C：細節提醒：Keppel 站址在 Latrobe City 頁面拼作 Firimins Lane，應為 Frimins Lane；NEXTDC GE1 官網目標 Tier III，DCD 寫 Tier IV；Moorabool 屬 City of Greater Geelong 而非 Shire of Moorabool；DatacenterMap 對 South Morang 的郵遞區號有 3082 與 3752 兩種寫法，正確為 3752；Zerra 案的樓層描述各來源不一致。"]},{"code":"QLD","name_zh":"昆士蘭州","name_en":"Queensland","center":[-27.3,152.9],"zoom":7,"agents":["QLD-A","QLD-B"],"search_log":["QLD-A：WebSearch（額度用盡前）NEXTDC B2 Stage 2／Multiplex：找到 Multiplex、Architectus、Bennett+Bennett、Brisbane Development 頁；Multiplex 頁 WebFetch 403，只用搜尋摘要，不列入 opened_sources。","QLD-A：NEXTDC 官網與業績簡報：下載 FY25（2025-08-28）、1H26（2026-02-25）、FY26（2026-08-27）簡報與 FY26 公告，用 pdftotext 解析，取得 B2、SC2、GC1 的規劃與在建 MW。NEXTDC 官網與 Wikipedia 均無 B3。","QLD-A：Supernode：Qld 政府新聞稿 2022-07-08、2024-04-11，Quinbrook 四個頁面，yourneighbourhood，W.Media，Baxtel。結論：電池施工與運轉，資料機房只有 2022 年 council 核准，無動工與租戶證據。","QLD-A：Fujitsu Eight Mile Plains：Baxtel、W.Media、Next Capital、搜尋摘要確認 7 Brandl Street，約 2 MW。","QLD-A：Baxtel Brisbane、Queensland、regions/brisbane 表單：昆士蘭僅 NEXTDC 與 DigiCo 標為在建，Supernode 與 DigiCo BNE3 為 Planned，Urbis Bundamba 為 In Doubt。未見 Digital Edge、DXN、Datacom、Telstra、Equinix、Macquarie 的 Brisbane 或東南昆士蘭專案。","QLD-A：DigiCo：解析 FY26 簡報（ASX 2026-08-21）與 1H FY26 公告（2026-02-20），Brisbane 僅 BNE1／BNE2 營運，QLD 新簽約 2 MW，綠地案處於 evaluation and planning；BAC 頁面確認 2-4 Cycas Lane。","QLD-A：Swanbank：Urban Developer 2026-08-19、W.Media 2026-09-29、PlanningAlerts 三頁（3501680、3532795、3437772）。3437772（160 Patrick Street, NewGen Business Park）與資料中心無關。","QLD-A：Zerra WDDP：W.Media 2026-08-24 與 2026-09-16、ABC 2026-08-24／09-14／09-16。ABC 8/24 頁面摘要誤把 council 寫成 Toowoomba，其餘來源皆為 Western Downs Regional Council，已忽略。","QLD-A：Pulse／Wellcamp：Baxtel、W.Media（Centuria HY26、Centuria 募資、Toowoomba 用水政策）。Pulse Data Centre 位於 Toowoomba Wellcamp，約 2.5 MW。","QLD-A：W.Media 站內搜尋（Brisbane、Queensland、Ipswich、Moreton Bay、Gold Coast、Sunshine Coast、Toowoomba、Brisbane Airport、Multiplex、Digital Edge、Crisafulli）：除上列外沒有新的東南昆士蘭專案。","QLD-A：失敗或受阻：WebSearch 額度（200／200）中途用盡；Bing 與 DuckDuckGo 以 curl 抓取只回傳無關結果或驗證頁，已停止，不嘗試繞過；DCD 403；Multiplex 403；statedevelopment.qld.gov.au 403；Inside Construction 403；Albany Creek News 為 bot 驗證頁；DatacenterMap 429；Urban Developer 的 Zerra 與 search 頁 404；statements.qld.gov.au 搜尋頁 404；Western Downs 與 Brisbane DA 系統未能開啟。","QLD-B：WebSearch（約 10 次）：Zerra／Western Downs Digital Park／Dalby／Coordinator-General／Dexus ASX／council 申請——找到 W.Media、Baxtel、Real Estate Source、IT Brief、IPE、Urban Developer 等報導；第 11 次起（RenewMap 查詢）WebSearch 回報整個 session 的 200 次搜尋額度用完，之後改用 Bash（Python）直連 Google News RSS、Bing HTML、各站直接抓取。","QLD-B：WebSearch 摘要的錯誤：把 Council 編號 030.2026.00000052.001 說成 Western Downs Digital Park；PlanningAlerts 3430522 實為 Old Rosevale Road, Jandowae 的 Medium Impact Industry 申請，已排除。","QLD-B：直接抓取並讀完：Dexus ASX 公告 PDF（2026-09-16）、WDDP 官網、W.Media、Brisbane Development（含 Lot 125 on DY316 與 1A/1B/2A/2B 階段）、ABC 2026-10-02（州政府收回資料中心審批、Zerra 申請 prescribed process）、IPE Real Assets（FIRB 條件）、Your Neighbourhood、Baxtel 新聞。","QLD-B：Google News RSS 區域掃描（Townsville、Cairns、Toowoomba、Rockhampton、Mackay、Bundaberg、Gladstone、Mount Isa、Emerald、Chinchilla／Roma、Gold Coast、Sunshine Coast、Logan、Redland、Moreton Bay、Ipswich）：未發現任何區域城市有已提交的 ≥5 MW 資料中心申請；僅有 Toowoomba 議會每週約 2 件詢問（W.Media）、Cloncurry 市長稱接到兩家公司來電（ABC 2026-08-05）、QPM Energy 評估 Isaac Energy Hub 共置（smallcaps 2026-05-24）。","QLD-B：Baxtel 昆士蘭列表：29 個設施、合計 48 MW（聚合站）；從中取得 Wellcamp、EC2 Toowoomba、Supernode Brendale、DigiCo BNE2／BNE3 等線索。","QLD-B：Supernode：昆士蘭政府新聞稿 2022-07-08、TelcoNews 2022-07-11、Supernode 與 Quinbrook 官網 2026——確認 2022 年規劃與 FIRB 批准、資料中心尚未動工、BESS 已商轉。","QLD-B：Swanbank（Ipswich）：Urban Developer、Your Neighbourhood、W.Media 2026-09-29、realestate.com.au 2026-09-30——取得地址、規模、審查狀態與議會資訊要求。","QLD-B：NEXTDC SC2：Sunshine Coast News 2026-07-20（地址、施工中、2027 上半年）、ChannelLife、W.Media、NEXTDC 官網。DCD 與 Energy-Storage.News 回 403，Courier Mail 付費牆。","QLD-B：付費牆說明：iTnews（WDDP Anthropic 協議）、Green Street News（Swanbank 賽車冠軍）只讀到標題與開頭，內文未讀；兩者已列入 opened_sources 但不作為關鍵事實依據。PlanningAlerts 3430522 的開啟僅用於排除錯誤的 Council 編號。","QLD-B：Coordinator-General（statedevelopment.qld.gov.au）WebFetch 與直連皆 403，無法查 coordinated project 清單與 prescribed process 登記。","QLD-B：RenewMap：公開頁面只有行銷內容，地圖為需登入的 JS 應用，無法取得昆士蘭 11 案／3,232 MW 的明細，也未嘗試其私有 API。","QLD-B：OSM Nominatim 地理編碼：四個地址只比對到道路層級，不是地塊座標，故所有 lat/lon 皆為 null。"],"gaps":["QLD-A：Brisbane City Council DA A006268579（NEXTDC B2 Stage 2）的核准日期與條件未查到；council DA 查詢系統未能開啟。B2 Stage 2 的確切動工日與剩餘約 4 MW 的時程也未公布。","QLD-A：Supernode 資料中心：council 核准的 DA 編號與日期、核准是否仍有效、各棟 MW、租戶、動工時程，皆無可開啟的官方資料；Moreton Bay Regional Council 的 DA 登錄未能搜尋。","QLD-A：Swanbank：申請人 Northern Concept Swanb Pty Ltd 的背景與營運商未知；DA 編號與 12285/2026/MCU、9000/2026/SPSR 的對應未證實；MW 未公布；council 後續決定未知。DCD 原文被 403，只用搜尋摘要。","QLD-A：昆士蘭政府層級證據：Coordinator-General、SARA、Economic Development Queensland、State Development Area 的頁面皆 403 或無法搜尋，未能確認這些機關對本檔四案（含 Zerra WDDP）有任何參與；未找到昆士蘭資料中心規劃核准的律所摘要（WebSearch 額度用盡）。","QLD-A：Zerra WDDP：DA 編號、公告期、SARA 轉介、FIRB 結果、容量口徑（1.44 GW 對 2.16 GW）皆未取得；Anthropic 租約僅有媒體報導，無官方公告。","QLD-A：DigiCo Brisbane Airport 綠地案（約 19.6 MW）：核准路徑（Brisbane Airport Corporation／Airports Act）與是否已送件，未能查證，也沒有地址。","QLD-A：Logan、Redland、Gold Coast、Sunshine Coast、Moreton Bay 其他區域的 council DA 登錄無法逐一搜尋；若有未見於媒體與聚合器的小型或新送件案，本檔查不到。Brisbane City Council 登錄同樣未能搜尋。","QLD-A：所有座標（lat／lon）皆為 null，未取得可靠來源座標。","QLD-A：NEXTDC GC1 Gold Coast 無地址；Pulse Wellcamp 與 Edge Centres 各站街道地址未取得（均小於 5 MW）。","QLD-B：RenewMap 昆士蘭 11 案、約 3,232 MW 無法還原。可確認的候選：Western Downs Digital Park（1,440 或 2,160 MW）、Supernode（最高 800 MW 供電）、Swanbank（MW 不明）、NEXTDC SC2（6 MW），其餘（NEXTDC B2 二期、DigiCo BNE2／BNE3、Polaris 等）屬 Brisbane 都會區，未深入查。純算術推測：若 WDDP 以 2,160 MW 計，加 Supernode 800 MW 為 2,960 MW，剩約 272 MW 分給其餘 9 案；若以 1,440 MW 計則剩約 992 MW。僅是推測，未證實。","QLD-B：Western Downs DA 的 Council 申請編號與公告期（submission 期間）未取得：Development.i 入口為動態頁，PlanningAlerts 未收錄；需向 Western Downs Regional Council 查證。","QLD-B：Coordinator-General：Zerra 的 prescribed process 申請結果、Queensland 新資料中心審批制度（2026-10-02 宣布，要求社會影響評估與社區利益協議後才能提交 DA）的生效日與對 WDDP、Swanbank 的適用性，皆未能取得官方文件。","QLD-B：Powerlink：未找到任何 Powerlink 對資料中心接入的正式公告或 TAPR 內容。WDDP 官網稱直連既有 Braemar 變電站、無需重大新輸電工程，並由專案承擔全部接入成本；Courier Mail（2026-09-23，未開啟）稱其用電將衝擊州內電力預測，需另查。","QLD-B：FIRB：僅有媒體說法（IPE、Brisbane Development 稱 Anthropic 租約須 FIRB 批准；Dexus 稱 customary approvals）。台灣租戶承租長期資料中心空間是否觸發 FIRB 須另行法律確認。","QLD-B：Swanbank：營運商、租戶、MW、Ipswich DA 編號未知，Ipswich PD Online 未查；Green Street News（付費牆）與 DCD（403）內容未讀到。","QLD-B：Supernode：Moreton Bay DA 編號、核准效期與是否曾變更未驗證；門牌 83 Kremzow Road 僅來自 Baxtel。","QLD-B：NEXTDC SC2：6 MW 口徑與預售狀況、動工日、Courier Mail 2026-04-21 全文未取得。NEXTDC B2 二期與 SC1 本次未查。","QLD-B：區域城市（Gladstone、Townsville、Cairns、Rockhampton、Mackay、Bundaberg）：未找到任何已提交或已核准的資料中心申請。僅屬投機或構想：Toowoomba 議會每週約 2 件詢問並擬訂不得使用飲用水政策（草案最晚 2027-02 回議會）；Cloncurry 稱 CopperString 西段無時程前難成事；QPM Energy 的 Isaac Energy Hub 共置構想（Moranbah 一帶，112 MW Isaac Power Station）無申請，且 QPM 於 2026-07 傳出財務崩解（AFR、Courier Mail 標題，未開啟）。","QLD-B：氫能與再生能源連動的 AI hub（Gladstone 等）：Google News 掃描未發現已提交的資料中心申請；Fortescue 2026-04 的資料中心能源投資報導（The Australian，付費牆）未見昆士蘭場址。"],"agent_notes":["QLD-A：1. 東南昆士蘭目前沒有任何可出租且 5 MW 以上正在施工的資料機房：唯一在建的是 NEXTDC B2 Stage 2（Fortitude Valley），但 NEXTDC FY26 簡報（2026-08-27）寫明只有 2 MW 在建，整體 Stage 2 約 6 MW（B2 總規劃 12 MW）。\n2. 知悉事實需修正：NEXTDC SC2 在建僅 1 MW（海纜客戶已簽），6 MW 為規劃總量，practical completion 1H FY28；B2 Stage 2 在建 2 MW 而非 6 MW。\n3. Supernode：在建與運轉的是電池（BESS），資料機房（潛在 500 MW-IT，最多四座 hyperscale）只有 2022 年 council 核准，無動工、無租戶、無時程；Baxtel 與部分搜尋結果的 under construction 字樣指的是電池。\n4. Swanbank（Ipswich）是 SEQ 唯一在審的大型案：10 層、GFA 約 8.3 萬至 10.4 萬 m2，MW 未公布，Ipswich City Council 2026-08-24 發出資訊請求，尚未核准；『recommended for approval』的說法與此衝突，詳見 QLD-A-02。\n5. Zerra Western Downs Digital Park（Dalby 附近，非 SEQ）是昆士蘭最大案：1.44 至 2.16 GW，DA 2026-08 送件，審查中；Anthropic 被報導已簽租約，第一期可能被預租。\n6. 本檔搜尋工具受限（WebSearch 額度用盡、多個政府與 DCD 頁面被擋），因此昆士蘭政府層級證據偏弱，狀態判定多依營運商簡報、媒體與 council 資料鏡像。\n7. Fujitsu Eight Mile Plains：7 Brandl Street, Eight Mile Plains QLD 4113，約 2 MW，低於門檻，列入 excluded。Pulse Data Centre 在 Toowoomba Wellcamp，約 2.5 MW，同樣低於門檻。","QLD-B：【對 5 MW 租戶的結論】我負責的區域與超大型案中，唯一在建、規模接近的是 NEXTDC SC2（6 MW，Maroochydore，2027 上半年），但可能已大量預售。Western Downs Digital Park（單棟 360 MW）與 Supernode（最高 800 MW 供電）都是超大規模批發，Swanbank 無營運商資訊，皆不是 5 MW 租戶的現實選項，除非與主承租人洽談分租。區域城市沒有任何已提交的申請。\n【政策風險】昆士蘭政府 2026-10-02 宣布把資料中心的規劃與評估從議會收回，新制度將要求社會影響評估與社區利益協議後才能提交 DA（ABC）；聯邦政府 2026-07 宣布將立法（預計 2027 年初）要求新的大型資料中心自行保障新增電力並負擔水務基建，僅適用新提案，已在施工的 SC2 不受影響（Sunshine Coast News/AAP）。Premier Crisafulli 的條件包括不得設在居民後院、不得搶電、不得把資料送出境（ABC 2026-10-02 轉述）。Toowoomba 議會正擬訂禁止資料中心使用飲用水的政策。這些都可能拖慢 planned_filed 案件。\n【資料品質警告】(a) WebSearch 摘要曾把無關的 Council 編號安在 WDDP 上，已排除，請勿沿用。(b) WDDP 容量有 1.44 GW 與 2.16 GW 兩套說法，地圖請以 1.44 GW（DA 主要文件）為主並註記。(c) 所有 lat/lon 皆未填：OSM 只給道路層級，不是地塊。(d) WebSearch 整個 session 額度（200 次）已用完，本份後半改用 Google News RSS 與直接抓取，覆蓋率比正常情況薄；若其他代理需要搜尋，可能已被影響。\n【未覆蓋】Brisbane 都會區既有與擴建案（NEXTDC B2 二期、DigiCo BNE2／BNE3、Polaris、Equinix 等）本次不在我的角度，未核實；DigiCo BNE3 位於 4 Cycas Lane（Brisbane Airport Export Park），Baxtel 稱 2027 年完工，MW 不明，建議給 QLD-A 追查。"]},{"code":"WA","name_zh":"西澳州","name_en":"Western Australia","center":[-31.95,115.9],"zoom":9,"agents":["WA-A","WA-B"],"search_log":["WA-A：WebSearch 約 12 次（CDC Maddington 與 DAP、NEXTDC P1/P3/Malaga、GreenSquareDC WAi1 與撤案、CDC Hazelmere）：確認 CDC 官網時間軸、NEXTDC P1 擴建 2024-05 DAP 核准、GreenSquareDC 2026-05 撤案、CDC 第二園區 Hazelmere。整個 session 的 200 次 WebSearch 額度在中途耗盡，之後改用下列替代方法。","WA-A：替代搜尋：以 curl/Python 呼叫 Google News RSS（news.google.com/rss/search?q=...）取得有日期的標題清單，再用 batchexecute 解出原文網址，約 45 組短查詢（Perth/WA data centre、各郊區、Wangara、Kwinana、Pilbara、Geraldton、Karratha、Equinix、Stack、Fujitsu、Vocus、Infratil、NEXTDC、Gingerah、Pier DC 等）。長查詢會回傳 0 筆，需用短關鍵字。結果：新發現 CDC Hazelmere 2026-10-01 提交 DA、AsiaPhos/Pier DC、Gingerah 規模、DUG Geraldton、Sovereign Green Compute；未發現其他 WA 新案。","WA-A：CDC：讀 cdc.com Maddington、Hazelmere、Perth 三個頁面與 2026-09 兩份 PDF（Maddington Project update、Hazelmere Community update），取得官方時間軸；Gosnells 市長 ABC 訪談、Your Local Examiner、The West Australian 前段（付費牆）、Business News（僅標題）。地址/地段與 DAP 編號仍未取得。","WA-A：WA DAP 現行申請清單（planning.wa.gov.au，Current Applications as at 29 September 2026，9 頁 PDF，以 pdfplumber 全文檢索）：無任何 data centre 條目；Part 11B 與 Part 17 Significant Development 申請頁面原始 HTML 也無資料中心。DAP 議程與歷史頁面為動態載入，無法取得 CDC Maddington 的 DAP 議程；Wayback 只有 2025-12 之後的快照。","WA-A：ASX（NEXTDC）：announcements.do 列表頁與 FY26 Results Announcement、FY26 Results Presentation（2026-08-27）、1H26 Record Results（2026-02-25）。得到 P1 Perth 已建 5.5 MW + 2 MW 在建、P2 Perth 已建 6 MW + 4 MW 在建、Rest of Aus. 已建 24 MW / 已簽約 14 MW。","WA-A：ASX（Infratil）：Investor Day 2026（2026-09-16）、FY26 Results（2026-05-26）、CDC 555MW 公告（2026-05-05）、CDC Independent Valuation（2026-07-06）。得到 Perth 在建 34 MW（built MW，2026-03-31）、future build 101 MW、MA1 在建 / MA2 未來開發（簡報第 6 頁，已渲染圖片目視確認）。","WA-A：聚合站（僅線索）：Baxtel 列出 Perth 全部設施（Fujitsu Malaga、NEXTDC P1/P2、Equinix PE1-PE3、Stack PER01A/B、PureColo、Vocus Perth/Bentley、DC Two Osborne Park、Pier DC、Centuria Malaga）；Baxtel 提供 NEXTDC P1 地址 4 Millrose Dr、Fujitsu 地址 16 Mulgul Road（再以 DCD 與 Multiplex 報導交叉驗證）。DatacenterMap 一律回 429；RenewMap、ITK 未嘗試。","WA-A：被擋或受限：Multiplex 官網 403、WAtoday 於 WebFetch 被封（改用 Python 取得頁面）、The West Australian 與 Business News 付費牆（只能讀 JSON-LD 前段）、DCD 對 WebFetch 回 403（改用 Python 可讀）、equinix.com 對 WebFetch 回 403（改用 Python 可讀）、CDC DAP 議程。","WA-A：市場脈絡：Data Centres Australia 稱 WA 約 30 MW 可用資料中心容量（The West Australian 2026-04-28）；WAtoday 2026-09-08 稱 WA 現有 15 座資料中心、其中 13 座在 Perth 都會區，州長 Cook 稱開發商向州府提案的多在 Mid West 與 North West；City of Gosnells 稱未收到其他資料中心諮詢或申請（Your Local Examiner 2026-07-30）；City of Stirling 無資料中心申請（ABC 2026-08-13）。","WA-A：地址補查：嘗試 DAP 議程、Wayback、DatacenterMap、OSM Overpass/Nominatim 取得 Maddington 場址門牌，均失敗（Nominatim 僅回傳 Bickley Road 道路段點）。The West Australian SQM 地產專欄（2026-09-22）意外發現 CDC 購入 50 Hazelmere Circus（A$15.33m）並持有 Hazelmere、Wangara、Maddington 物業，已列入 excluded（純土地）。","WA-B：WebSearch 成功 11 次（CDC Maddington、NEXTDC Malaga DAP、GreenSquareDC WAi1／Hazelmere、DAP data centre、Perth Kwinana Neerabup Henderson Jandakot）：得到 CDC Maddington、NEXTDC Malaga 擴建、GreenSquareDC 兩案線索；之後整個 session 的 WebSearch 額度耗盡（200/200，多代理共用），其餘改用 WebFetch 與直接下載。","WA-B：DPLH Development Assessment Panels 網站 API（planning.wa.gov.au/api/publications，參數 region 與 page）：列出 Metro Outer／Metro Inner／Regional 共 698 場 DAP 會議（2022-10 至 2026-10），下載其 minutes（無 minutes 者下載 30 MB 以下的 agenda），共約 690 份轉成文字，以 data centre／data storage／datacent 掃描：只命中 3 案——Belmont 37 Abernethy Rd（2022-10-17，GreenSquareDC）、Malaga NEXTDC P1 擴建（2024-05-08）、Maddington CDC（2025-09-10，minutes 內只以 Canberra Data Centre 出席人員出現，案名為 Warehouses）。Regional DAP 完全無資料中心案。","WA-B：DPLH『Current DAP Applications as at 29 September 2026』（478 行 PDF）：描述欄無 data centre 字樣；逐筆檢視價值 >= A$40m 者，唯一符合特徵的是 DAP/26/03103（City of Swan，Hazelmere，Bushmead Road，A$337m，Proposed Warehouse and Ancillary Structures）。Rockingham、Kwinana、Cockburn、Wanneroo、Joondalup、Gosnells、Belmont、Canning、Armadale 等 LGA 清單內無其他資料中心特徵案件。","WA-B：WAPC／SPC／Part 17 Significant Development／Swan Valley 委員會 minutes（2025-01 至 2026-10，87/88 份，一份 SPC 2025-08-13 因檔案過大未掃）：無 data centre 命中；Significant Development Pathway 申請清單（約 60 件）無資料中心。","WA-B：WA EPA Active Formal Assessments（124 件，2026-09 更新）：無資料中心案。","WA-B：CDC 官網（Maddington、Hazelmere 頁面與 PDF、WA 新聞稿）、NEXTDC 官網（P1、P2、投資人中心、Perth 規格書、PH1 新聞稿）、AirTrunk 官網（無 WA 園區）、GreenSquareDC 官網 Locations（無 WA 據點）、Development WA 官網（無資料中心專案）已讀。NEXTDC FY26 業績簡報與 Infratil FY26 業績簡報讀取 WA-A 於共享 scratchpad 下載的副本。","WA-B：Western Power：Critical Project Framework、SWIS Demand Assessment 頁、Major Customer Connections Insights Report（2026-06）：報告內容為圖表，無專案名單，無法取得資料中心排隊明細。","WA-B：被擋或受限：DatacenterMap（頁面瀏覽上限）、Baxtel 設施頁（付費牆）、Equinix 與 Perth Airport（403）、The West Australian（WebFetch 不允許）、Gosnells 市府網站（curl 403）、City of Swan Swan Engage 的 JDAP 頁沒有列出案件。"],"gaps":["WA-A：CDC Maddington 的街道門牌/地段與 DAP 申請編號未取得（DPLH 議程頁動態載入、DatacenterMap 429）；DatacenterMap 的 307 Kenwick Rd 無法驗證，且與 CDC 所稱 Bickley Road 不一致。建議用地籍查詢或 City of Gosnells / DPLH 向 DAP 秘書處（daps@dplh.wa.gov.au）索取 2025-09-10 Metro Outer DAP 議程。","WA-A：Maddington MA1（34 MW）是否已被預租、MA2-MA4 的 MW 與時程，以及是否仍有可租容量，無公開資料；Infratil 的 101 MW future build 與 200 MW 標稱的差異未釐清。","WA-A：CDC Hazelmere 的 DA 提交日期與申請途徑（是否走 Metro Outer DAP）僅見媒體；City of Swan 與 DAP 登記冊未能證實；192 MW（2x96 MW）只見於 The West Australian 付費文章前段。","WA-A：NEXTDC P1 Stage 2 全部規劃容量（約 10MW+ 全站）中，2 MW 之外的資料機房何時 fit-out，以及 P1/P2 在 FY26 的實際未租空間，NEXTDC 未按站披露。","WA-A：GreenSquareDC Belmont（37 Abernethy Road）2022-10 的 JDAP 許可目前是否仍有效，未向 City of Belmont 查證；也未查到該地塊後續用途。","WA-A：Fujitsu Malaga 的實際未租容量與 Next Capital 的擴建意圖未披露；交易預計 2026 年底完成。","WA-A：STACK Perth PER01（Wangara）僅有 Baxtel 一個來源，STACK 官網未列 Perth；CDC 在 Wangara 的土地是否有計畫不明。","WA-A：Equinix PE3 第二期（約 950 櫃）是否啟動未知；Vocus 其餘 WA 機房容量未查。","WA-A：Sovereign Green Compute、DUG Geraldton、Business News 2025-10-15 Who's planning watts in Perth data drive 與 2026-08-19 Energy formula drives WA along data highway 均為付費牆，只讀到摘要；其中可能列出更多 WA 提案與 Western Power 連接需求。","WA-A：RenewMap、ITK、DatacenterMap 對 WA 的 MW 與狀態未能查閱，無法逐項與 lead 手上的聚合站數字對照。","WA-B：WebSearch 額度耗盡：Karratha、Kalgoorlie、Bunbury、Collie、Geraldton、Broome 以及 AUKUS／AI hub 傳聞，WA-B 只能用政府登記冊（DAP、EPA、SDP、WAPC）交叉，沒有做新聞探索；Regional DAP 2022-10 至 2026-10 無資料中心案，但尚未送 DAP 的提案無從得知。建議提高 CLAUDE_CODE_MAX_WEB_SEARCHES_PER_SESSION 後補查。","WA-B：DAP/26/03103 的申請人未顯示、會議日期未定；agenda 公開後（通常會前 1–2 週）可從 Responsible Authority Report 取得 MW、棟數與申請人，確認它就是 CDC Hazelmere。","WA-B：CDC Hazelmere 的 192 MW 只見於 The West Australian（WA-A 讀取），WA-B 無法開啟；CDC 未公布 MW。","WA-B：CDC Maddington 第 2–4 棟的 MW 與時程、變電站（DAP 圖面標示 By Others）另案 DA、Western Power 輸電連接容量，皆未取得；CDC 稱自付連接費用並只在電網有餘裕處連接。","WA-B：Equinix Perth（PE1–PE3）、Digital Realty、Vocus、Iron Mountain、Pier DC、Fujitsu Malaga 的容量與擴建：WA-B 未查證（WA-A 有涵蓋）；僅確認 DAP 2022-10 至 2026-10 與當前 DAP 清單沒有它們的申請，若有擴建應是 DAP 門檻以下或更早核准。","WA-B：STACK Perth PER01（Wangara，92 Windsor Road，WA-A 引 Baxtel）、CDC Wangara 土地、Gingerah Energy Project Meridien（Kimberley，WA-A 稱 240 MW 起）：DAP、EPA、SDP、WAPC 登記冊均查無相關申請，尚未正式送件。","WA-B：所有座標為 null，需由 lead 以地址地理編碼。"],"agent_notes":["WA-A：1) 結論：Perth 實際符合條件的 >=5 MW 可租專案只有兩個，且都是 CDC：Maddington 園區（在建，MA1 預計 2027-01 營運；園區最高 200 MW；第一期 34 MW 可能已預租）與 Hazelmere 園區（192 MW，DA 剛提交但暫停，且社區反對風險高）。NEXTDC Perth 的在建增量僅 P1 2 MW、P2 4 MW，均低於 5 MW；NEXTDC 全國合約使用量遠超已建量。WA 整體可用資料中心容量約 30 MW（Data Centres Australia，2026-04）。\n2) CDC 客戶政策：COO 2026-09-18 稱 CDC 主要服務政府與關鍵基礎設施營運商，會拒絕不在核心範圍的客戶；對台灣民間租戶的可得性需直接洽詢 CDC。\n3) 對 lead 已知事實的修正：(a) WAi1 的 48 MW 是 Belmont 舊案單棟容量（兩棟各 48 MW，共 96 MW，2022-10-17 JDAP 核准後無動工證據）；120 MW 是 Hazelmere 新案（已於 2026-05 撤回）；兩者都不是在建專案。(b) NEXTDC 沒有 P3 Perth；Malaga 擴建就是 P1 Stage 2。(c) Gingerah Project Meridien 為 ABC 所載 240 MW IT 起步、約 1 GW，非 100 MW，且為早期概念，無任何申請。(d) Fujitsu Malaga 地址為 16 Mulgul Road, Malaga（業主 Centuria），5 MW 單站；Pier DC 現為 2 MW 供電、約 0.7 MW IT，8 MW 僅為計畫目標。(e) Equinix PE2/PE3 在 Shenton Park（Lemnos Street），PE1 在 East Perth。\n4) 工具提示給其他代理：整個 session 的 WebSearch 額度（200 次）已用盡。可用替代：(i) Google News RSS 搜尋 https://news.google.com/rss/search?q=關鍵字&hl=en-AU&gl=AU&ceid=AU:en（用 curl 或 Python urllib，短關鍵字；連結需用 batchexecute 解碼，腳本在 scratchpad 的 wa_gdecode.py、wa_news2.py、wa_art.py）。(ii) ASX 公告：Python urllib 可開 https://www.asx.com.au/asx/v2/statistics/announcements.do?by=asxCode&asxCode=代碼&timeframe=D&period=M6 取得近六個月公告列表，再用 displayAnnouncement.do?display=pdf&idsId=編號 取得含真正 PDF 連結（announcements.asx.com.au/asxpdf/...）的頁面，PDF 可用 pdfplumber 全文檢索並可轉成圖片目視確認。(iii) Bash 的 curl 與 Windows 主控台為 cp950，輸出中文或特殊字元需先 sys.stdout.reconfigure(encoding='utf-8')；Bash 工具會吃掉指令中的反斜線，勿在命令列內寫反斜線正則。已下載檔案在 scratchpad：wa_nxt_fy26_results_presentation.pdf、wa_ift_investor_day_2026.pdf、wa_ift_fy26_results.pdf、wa_ift_cdc_555.pdf、wa_cdc_hazelmere_update.pdf。\n5) 順手發現的非 WA 線索（僅標題，未查證，供對應代理參考）：Qld Swanbank 十層資料中心（Urban Developer 2026-08-19）、Kogan Dalby-Kogan Road Data Centre and Technology Campus（Your Neighbourhood 2026-08-24）、Hyper-scale data centre could draw quarter of Queensland's power（ABC 2026-09-13）；Vic Proposed 1.5b suburban data centre（The Age 2026-09-10）、Mega datacentre planned for outer Melbourne（Guardian 2026-07-25）、Location of 3 billion data centre confirmed（news.com.au 2026-07-16）、6bn data centre mooted in regional Victoria（Green Street）；NSW Goodman wins approval for 1.37bn Sydney data centre（Green Street）；Tas Firmus 與 Tas Hydro 電力協議（ABC 2026-03-25）。市場競爭脈絡（僅標題）：Anthropic's plans to buy 1.4GW of Aussie data centre capacity（AFR 2026-07-05）。","WA-B：結論：WA 目前可驗證、可出租、>= 5 MW 的供給非常少。只有 CDC Maddington 在建（第 1 棟約 34 MW，2027 年初營運；園區規劃 200 MW），以及 CDC Hazelmere 已提出 DA（最早 2028 年底營運，且被 City of Swan 暫停、社區阻力大）。NEXTDC 在 Perth 目前只有 P1 在建 2 MW 與 P2 在建 4 MW，皆低於 5 MW。","WA-B：資料中心在 WA DAP 文件裡被歸類為 Warehouse（用途分類），標題與案名不含 data centre：CDC Maddington 的案名是 Proposed Warehouses and Ancillary Structures，Hazelmere 的 DAP/26/03103 也是 Proposed Warehouse and Ancillary Structures；NEXTDC 與 GreenSquareDC 的案名才寫 Data Centre (Warehouse)。用 data centre 關鍵字搜尋 DAP 清單會漏掉主要案件，建議以金額（A$40m 以上）與地址交叉檢查。","WA-B：更正 known-facts：(a) WAi1『48 MW 在建』不成立——Belmont 37 Abernethy Road 的 96 MW 核准（2022-10-17）無動工證據，2026-10-17 即失效，GreenSquareDC 官網已不列 WA 據點；120 MW 是 Hazelmere 新案，已於 2026-05-28 撤回。(b) CDC Maddington 的 DatacenterMap 地址 307 Kenwick Rd 正確（為 4 個地塊之一）。(c) NEXTDC Malaga 擴建就是 P1 Stage 2，已在建，但只增 2 MW，不是 P3。","WA-B：與 WA-A 的差異：WA-A 未取得 Maddington 的 DAP 案號與地段，WA-B 補上（DAP/25/02926，Lots 1/10/1/500，GFA 與分期）；WA-A 無法由政府登記冊證實 Hazelmere 已送件，WA-B 在 DPLH 清單找到 DAP/26/03103（A$337m，2026-04-07 收件）作為旁證，但對應 CDC 為地址推定。","WA-B：CDC 在 Maddington 與 Hazelmere 均主打政府、國防、關鍵基礎設施客群，CEO 提到 AUKUS（W.Media 2025-08-13）；Infratil 稱 CDC 客戶以政府與 hyperscale 為主。台灣民間租戶是否能在 CDC 取得容量，是對 CDC 的第一個要確認的問題。","WA-B：政策風險：City of Gosnells 將於 2026 年稍後公布資料中心政策草案徵詢意見（不溯及既往，Your Local Examiner）；WA-A 稱 City of Swan 已於 2026-09-09 通過制定資料中心地方規劃政策動議。DAP 核准一般有效 4 年（Maddington 明訂 4 年）；若條件未載有效期，WA deemed provisions 預設 2 年。","WA-B：給其他代理的工具提示：DPLH DAP 網站的議程／會議紀錄可由 https://www.planning.wa.gov.au/api/publications?region=metro-outer&page=N（region 亦可為 metro-inner、regional）以 Python urllib 取得 JSON，內含每場會議的 agenda、minutes 與 related information PDF 連結；『Current Applications』PDF 是 WA 最完整的已送件登記冊，網址為 https://www.planning.wa.gov.au/docs/default-source/daps-docs-website/current-applications.pdf?sfvrsn=ebbf7a78_310（版本字串會變，從 current-development-assessment-panels-applications-and-information 頁取得）。","WA-B：RenewMap WA 頁（2026-10 更新）：21 個專案共 740 MW；管線 7 件，只公開 CDC Maddington（200 MW，Construction）、CDC Hazelmere（200 MW，Development）、GreenSquareDC WAi1（120 MW，Development），其餘 4 件需付費；營運 14 件。這些 MW 為聚合網站口徑，WAi1 欄位已過期。"]},{"code":"SA","name_zh":"南澳州","name_en":"South Australia","center":[-34.9,138.6],"zoom":9,"agents":["SA-A","SA-B"],"search_log":["SA-A：WebSearch 約 16 次（DigiCo Adelaide brownfield、NEXTDC A1、DCI ADL03、IREN Bundey、South East Adelaide、Project Helios、SkyLab、南澳資料中心政策等）；整個 session 的 200 次搜尋額度在中途耗盡，之後只能用 WebFetch 抓已知頁面、站內搜尋與公開 API。","SA-A：DigiCo：用 pdftotext 全文檢索 FY26 Results Presentation（2026-08-21）、HY26 Announcement 與 Presentation（2026-02-20）、FY25 Presentation（2025-08-18）、Platform Update（2024-11-11）、FY26 Appendix 4E 與財報、FY25 Annual Report。確認 Adelaide brownfield project 就是 ADL1 擴建，由 8 MW 上調為 15 MW，FY27-FY28 分階段，目標 FY28 底計費，仍待基石客戶。DigiCo 官網 digi-co.com.au 回 403，FY26 Annual Report（2026-09-24）未取得。","SA-A：ADL1 地址與座標：OSM Nominatim 反查（23-27 Woomera Avenue、座標）、ABS ASGS2021 LGA 圖層（Salisbury）；Baxtel 與 DatacenterMap 街號略異。DatacenterMap 對本 session 持續回 429。","SA-A：NEXTDC A1：nextdc.com A1 頁（125 Frome St；5 MW IT；1,470 櫃）、2022-02-16 新聞稿（211 Pirie Street；up to 10 MW）、W.Media 2024-09-04 開幕報導、FY26 Results Presentation（2026-08-27）。結果：A1 只有 Additional 2MW in progress，無 5 MW 以上擴建。","SA-A：DCI：官網 locations 頁、2021-08 新聞稿，加上 Baxtel、InDaily、ITWire、The Tech Capital 2021 報導。ADL03（Mawson Lakes）2021 取得 DA，之後無更新；Data Centre Magazine 對 WebFetch 回 403，8 MW 與 AU$100m 只有搜尋摘要。","SA-A：大型構想案（IREN Bundey、Firmus Southgate、1414 Degrees Aurora、SkyLab South East Adelaide、Grid Share Project Helios）：皆為早期或自用，未找到州級 DA 或 s131 公開紀錄，列入 excluded。IREN 有 EPBC 初步文件（RenewEconomy 2026-08-24）。","SA-A：南澳政策：s131 Crown Sponsorship 表單（Large-scale Data Centres，2026-02-18 定稿）、W.Media 2026-06-24、InnovationAus 2026-06-23。州府發布 Data Centre Strategy 並擬立 Data Centre and AI Infrastructure Act，未公布任何已核准案件清單。","SA-A：PlanSA 與 Planning and Design Code：plan.sa.gov.au、code.plan.sa.gov.au 對 WebFetch 回 403，curl 回 Cloudflare managed challenge（Cf-Mitigated: challenge），依規定未嘗試繞過。data.sa.gov.au 的 DA 資料集皆已停更（City of Playford 至 2020、DPTI 舊 public register、City of Adelaide 至 2021-03）；PlanSA 公開 S3 bucket（prod-static.api.plan.sa.gov.au）只有分區地圖與 SHP 資料集。","SA-A：EPBC：公眾入口網站為動態頁面無法讀取；EPBC_Referrals 空間圖層（gis.environment.gov.au）只回 2 筆資料中心（NT Project Ares、NSW SYD01 Huntingwood），SA 2026 年僅 3 筆且非資料中心，未含 IREN，圖層落後。","SA-A：各 council（Port Adelaide Enfield、Salisbury、Playford、Charles Sturt、Marion、Onkaparinga、Tea Tree Gully）：站內搜尋回 403 或空白；W.Media 站內搜尋（adelaide、south australia、salisbury、playford、port adelaide、mawson lakes、edinburgh parks、whyalla、port augusta、tailem bend、murray bridge）只得到上述專案，無新案。","SA-A：Vocus、Datacom、Telstra、Equinix、Colocity、Cloud Infrastructure：Baxtel 阿德萊德市場（11 座、約 20 MW、8 家業者）與南澳頁（13 座）均無 5 MW 以上的租賃設施或擴建；Vocus 的 W.Media 文章只談 Melbourne-Adelaide 800G 光纖；Datacom 與 Cloud Infrastructure 無法對應到任何阿德萊德設施。","SA-A：RenewMap 南澳頁（2026-10）：19 個 active、7 個 pipeline、12 個 operating，合計 2,311 MW。公開僅列 3 個 pipeline（South East Adelaide 1,200 MW、Bundey 800 MW、Aurora 200 MW），其餘 4 個在付費牆後。","SA-B：WebSearch 約 9 次（南澳資料中心/Whyalla、Port Augusta、Adelaide PlanSA、IREN Bundey、Firmus Southgate、South East Adelaide、EPBC、Skylab、1414 Degrees）：得到主要線索 IREN Bundey 800 MW、1414 Degrees Aurora、Firmus Tailem Bend 與 Stirling North、DCI ADL02/ADL03、NEXTDC A1、RenewMap 南澳頁。之後 WebSearch 回報整個 session 配額 200/200 用盡，改用 WebFetch 讀 Brave 搜尋頁（常遇 429）、curl 讀 Google News RSS、直接抓原文與 ASX 公告列表。","SA-B：RenewMap 南澳資料中心頁（2026-10 更新，WebFetch 與 curl）：追蹤 19 個專案共 2,311 MW；管線 7 件（South East Adelaide Co-Development 1,200 MW、Bundey 800 MW、Aurora 200 MW，另 4 件未具名）；營運 12 件（ADL02 10 MW、DC1 Edinburgh Parks 8 MW、NEXTDC A1 5 MW）。細項在付費牆後，僅作線索。","SA-B：IREN Bundey：讀 ABC（2026-06-19）、W.Media（2026-06-04）、IREN 新聞稿（pv-magazine 轉載）、RenewEconomy（2026-08-24）、IREN 官網 Bundey 頁、社區說明會頁，並下載讀完 EPBC 轉介書全文 PDF（地址 Lot 69 Bundey Church Road、申請人 TAS 1、Crown sponsorship 狀態、規模、地契）→ 建成 SA-B-01。","SA-B：南澳政府：讀 DSD 『Section 131 Crown Sponsorship Requirements - Large-scale Data Centres』（2026-02-18 定稿；要求填報 IT 可出租容量、目標客群與既有客戶承諾、電力與水、ElectraNet 接入）、ABC 與 W.Media 對 Data Centre Strategy 與擬議 Data Centre and AI Infrastructure Act 的報導（2026-06-22 至 24）。premier.sa.gov.au 與 dpc.sa.gov.au 回 403；PlanSA 的已通知與 Crown 開發清單為動態頁，靜態 HTML 內查無資料中心案件。Renewal SA 的 Technology Park Adelaide 頁未提資料中心。","SA-B：Firmus Project Southgate：W.Media（2026-06-23）、Murray Bridge News（2026-07-02）、ABC（2026-07-16）、firmus.co 南澳社區專頁與 newsroom（至 2026-09-28）：兩場址規劃合計 2.3 GW IT，但尚未遞交任何申請，正尋求 Crown sponsorship；2026-09 公告的 OpenAI 與 Meta 合約不在南澳 → 列 gaps 與 excluded。","SA-B：Skylab Australia Cooke Plains：Murray Bridge News（2026-07-02）→ 800 MW、已購地、DA 預計 12 個月內提出、首期 2028 Q3 → gaps。","SA-B：1414 Degrees Aurora（Port Augusta 以北約 20 km）：W.Media（2026-07-28）、RenewEconomy（2026-08-03）、1414 Degrees ASX 公告（2026-09-01，下載讀完）：僅非約束性 Heads of Agreement，營運商未具名，無資料中心申請 → gaps。","SA-B：區域城鎮掃描（Whyalla、Port Augusta、Port Pirie、Murray Bridge、Mount Gambier、Roxby Downs/Olympic Dam、Riverland、Barossa、Yorke 與 Eyre 半島、Limestone Coast、Mid North、Fleurieu）：以 Google News RSS 與 Brave 搜尋頁掃描，除 IREN、Firmus、Skylab、Aurora 外沒有發現其他資料中心提案。Whyalla 與 Mid North 只被州政府點名為目標區域（ABC 2026-06-23），無具體專案；Port Pirie 僅因 Koolunga 電池（Brinkworth）與 Firmus 供電有關。","SA-B：ElectraNet 與 SA Power Networks：讀 pv-magazine、Energy Magazine、PV Tech 對 ElectraNet 2026 TAPR（2026-03-31）的報導：尖峰負載由 3.3 GW 在 15 年內倍增至 6.5 GW 以上，資料中心與 AI 驅動 Greater Adelaide、Mid North、South East 的接入需求；Northern Transmission Project 約 A$3.5bn，South East Expansion 為 Tailem Bend 至 Tungkillo 第二回 275 kV。TAPR PDF 連結 404 未能開啟。IREN 與 ElectraNet 簽有 4 個 330 kV 饋線出口的連接協議；Aurora 在與 ElectraNet 談 275 kV 接入。未找到 SA Power Networks 的公開資料中心接入訊號。","SA-B：Adelaide 都會區主權與國防連結設施：DCI（官網 locations 與 ADL02 頁、2021 新聞稿、DCD 2021）、DigiCo（ASX FY26 簡報與財報，全文檢索 Adelaide/ADL）、NEXTDC A1（官網）、Baxtel、DatacenterMap 與 datacenters.com 的地址與座標；對照 SA-A 的結果。","SA-B：氫能與再生能源連結的 AI 園區：Google News 掃描 hydrogen data centre South Australia 等關鍵字，除 Aurora（太陽能加熱儲能）與 Koolunga 電池外，南澳沒有氫能連結的資料中心提案；Energy North 的 Project Ares（1 GW 離網，EPBC 2026-06）位於 NT Murranji Station，非 SA。","SA-B：跨國與超大型業者掃描（AWS、Microsoft、Google、Oracle、Anthropic、CDC、AirTrunk、Equinix、STACK）：未發現南澳場址。ABC 2026-09-11 盤點全國 27 個已核准未建資料中心（至少 3.38 GW），全文未提南澳。"],"gaps":["SA-A：PlanSA 開發申請登記冊與 e-planning 入口被 Cloudflare 管理式驗證擋下，未嘗試繞過，因此拿不到任何南澳資料中心的 DA 編號、核准日或失效日，特別是 DigiCo ADL1 擴建是否需要或已提出 DA，以及 DCI ADL03 的 2021 年 DA 是否仍有效。建議有權限的人手動查 plan.sa.gov.au 的 Development Application Register（關鍵字 data centre / data storage；地址 Woomera Avenue Edinburgh、Technology Park Mawson Lakes；council 為 Salisbury）。","SA-A：WebSearch 額度（整個 session 200 次）在本任務中途用完。若要續查，需提高 CLAUDE_CODE_MAX_WEB_SEARCHES_PER_SESSION。建議補查：Mawson Lakes Technology Park data centre DCI 2025-2026；Edinburgh Parks data centre development application Salisbury；Gillman、Wingfield、Pooraka、Dry Creek 一帶的資料中心提案；Grid Share Project Helios 位置；SkyLab South East Adelaide 位置；Firmus Tailem Bend 的 Murray Bridge council 申請；IREN Bundey 的 EPBC 編號；南澳 s131 已獲 Crown sponsorship 的資料中心。","SA-A：DigiCo FY26 Annual Report（ASX 2026-09-24）與 digi-co.com.au 無法開啟，ADL1 擴建的規劃許可、電力（grid capacity）、樓層配置與分期 MW 均未知。建議直接洽 DigiCo IR 或 ADL1 業務，確認基石客戶是否已簽、是否仍可預租 5 MW 以上、各期 MW 與交付日。","SA-A：DCI ADL03：8 MW 與 AU$100m 只有搜尋摘要；實際 lot、DA 時效、是否縮小或轉讓土地均未知。DCI 擁有權（Brookfield 或其他）需釐清。","SA-A：IREN Bundey 的 EPBC referral 編號、確切 lot 或 Hundred、所屬 council，以及是否已提出州級 s131 或 DA 均未取得。","SA-A：RenewMap 南澳其餘 4 個 pipeline 專案名稱未知（付費牆後）。","SA-A：Planning and Design Code 對 data centre 的土地用途分類與政策條文無法直接查證（code.plan.sa.gov.au 403）。僅知 s131 文件註明走 Crown Development 路徑的案件不一定要完全符合 Code。","SA-A：DatacenterMap（429）、DatacenterDynamics（403）、Data Centre Magazine（403）、DigiCo 官網（403）、sensational-adelaide 論壇（403）在本 session 皆不可用，部分地址與 MW 只能以搜尋摘要或聚合網站佐證。","SA-B：IREN Bundey：Crown 開發申請（DA）尚未公開，PlanSA 無案號；EPBC 編號 2026/10605 由入口網站檔名推得，未在入口網站頁面核實；IREN 是否提供批發或託管（非 GPU 雲）未知；分期與首期 MW 未公布。RenewMap 顯示南澳資料中心 EPBC 狀態在約 7 天前有更新（可能是此案的決定），未能核實。","SA-B：Firmus Tailem Bend（約 1.0 GW IT）與 Stirling North（約 1.3 GW IT）：無申請、無確切地址。Firmus 於 2026-09 啟動 IPO（各報導金額 A$4bn 至 A$7bn 不一），招股書可能載明南澳場址審批進度與 Crown sponsorship 狀態，建議主管取得 prospectus。Capital Brief 2026-09-09 標題稱 Firmus 轉向更多海外場址（只見標題，未開啟），可能影響南澳時程。Firmus 是 AI 雲業者，機房租賃可能性低。","SA-B：Skylab Cooke Plains（800 MW 資料中心加 250 MW 太陽能與 200 MW 電池）：夥伴營運商未具名；DA 尚未提出；RenewMap 的 South East Adelaide Co-Development（1,200 MW）是否同案未核實。","SA-B：1414 Degrees Aurora：營運商未具名，40 公頃獨家權，條款與接入待談；初期 17 MW 是否真的透過現有 33 kV 取得未證實；沒有資料中心專屬規劃申請。","SA-B：DigiCo ADL1 +15 MW：無 DA 或施工證據；門牌 23 或 27 Woomera Avenue 未解；15 MW 中可預租比例與客戶洽談結果未公布；『up from 8MW』的讀法需向 DigiCo 確認。","SA-B：DCI ADL03（約 8 MW）：2021 年 DA 的案號、核准日期、是否仍有效、確切地址與是否已動工均未取得；PlanSA 與 City of Salisbury 的 DA 登記無法查詢。","SA-B：ElectraNet 2026 TAPR 全文未能開啟（連結 404），因此取不到資料中心負載預測 MW 與連接查詢數量；SA Power Networks 無公開訊號。","SA-B：來源受限：premier.sa.gov.au 與 dpc.sa.gov.au（含 Data Centre Strategy 全文，403）；PlanSA 申請登記與 Crown 開發公告（動態頁）；AFR、The Australian、Adelaide Now、Capital Brief 付費牆（多半只見標題）；Port Pirie Recorder 的 Koolunga 電池文章付費牆；Google News 連結解碼與 Brave 搜尋在後段遇 429 限流。","SA-B：Whyalla、Port Pirie、Mount Gambier、Roxby Downs：未找到任何資料中心提案。州政府點名 Whyalla 與 Mid North 為目標區域，並提到 Northern Water 管線（約 A$5bn，Spencer Gulf 至 Olympic Dam）可能供水，但那不是資料中心專案。","SA-B：政策進度：Data Centre and AI Infrastructure Act 尚未見法案文本；2026-08-11 宣布南澳 Royal Commission into Artificial Intelligence（僅見標題，未讀內容），可能影響審批節奏。"],"agent_notes":["SA-A：1. 結論：南澳目前沒有任何經一手證據確認、已核准或動工中且可租 5 MW 以上的第三方資料中心專案。只有兩筆可列入 records：SA-A-01 DigiCo ADL1（Edinburgh）15 MW 擴建，屬已公告但待基石客戶簽約、無核准或動工證據，status 欄位用 operating_with_spare 是最接近的分類，建議客戶地圖標為 watch-list；SA-A-02 DCI ADL03（Mawson Lakes）8 MW，2021 年取得 DA，但 MW 為二手來源、現況不明，信心低。\n2. 對 5 MW 以上租戶最有用的線索是 ADL1：DigiCo 明說專案取決於 cornerstone customer，且 FY26 簡報稱 advanced customer discussions，這正是外商租戶可切入的位置，時間窗口可能很短。\n3. 校正：(a) Baxtel 與 RenewMap 把 ADL1 列為 8 MW 營運中是誤植，8 MW 其實是擴建規模，iseek 全集團 2024-11 裝機僅 6 MW、契約 3 MW。(b) NEXTDC A1 地址以 NEXTDC 官網與 OSM 為準：125 Frome Street（2022 新聞稿寫 211 Pirie Street，是同一街區後門）；A1 為 5 MW IT 而非 10 MW，FY26 僅 Additional 2MW in progress。(c) 主管備忘稱 DCI 為印尼持有，但 DCI 官網寫 Brookfield portfolio company，疑似與 PT DCI Indonesia 混淆，請釐清。(d) Baxtel 把 IREN: Bundey 標為 Operational 並不正確。(e) RenewMap 的 South East Adelaide Co-Development 數字由 200 MW（較早）變為 1,200 MW（2026-10 頁面），RenewMap 南澳 active 專案數也由 16 個（1,105 MW，較早摘要）變為 19 個（2,311 MW）。\n4. 邊緣案例：IREN Bundey（電網 800 MW、IT 約 550 MW，EPBC 文件已送，2028 起通電）。IREN 是自營 AI cloud，官方未提出租空間，故放 excluded；若主管要保守保留，可改列 planned_filed 並將 leasable 設為 uncertain。Firmus Project Southgate（Tailem Bend + Stirling North）同理，且無任何申請紀錄。\n5. 南澳政策環境：2026-02 發布 s131 Crown Sponsorship 要求（大型資料中心視為 essential infrastructure，走 Crown Development，不必完全符合 Code）；2026-06-23/24 發布 Data Centre Strategy，擬立 Data Centre and AI Infrastructure Act（強制能源、水與國家利益標準以換取快審；Coordinator-General 權限；Greens 要求暫停）。州府原則包括：自付電力與電網連接成本且不得推高電價、不得危害電網穩定，以及必須向州政府揭露現有與潛在客戶（理由含 FIRB），這對台灣租戶的盡調與審查有影響；該原則針對 s131 新建大型案，是否適用 ADL1 這類棕地擴建尚未確認。\n6. 給 NSW 代理的附帶線索：DCI Sydney 01 位於 90 Peter Brock Drive, Eastern Creek（DatacenterMap 搜尋摘要，未開啟頁面），SYD02/SYD03 在其旁，街號仍未確認；DCI 官網一篇標為 2026-07 的 SYD02 稿件內容是舊稿（36 MW、A$400m、原定 2022 Q4），與 Linesight 的 64 MW 不同，需 NSW 代理核對。\n7. 本檔 ADL1 的座標與 LGA 來自 OSM 與 ABS 公開服務，不是規劃文件。","SA-B：結論：南澳區域與超大型提案角度沒有找到任何已核准、施工中且可租的 5 MW 以上案件。唯一正式送件的超大型案是 IREN Bundey（800 MW 併網負載；EPBC 轉介 2026-07-30；Crown sponsorship 已取得、Crown DA 未提出；最快 2028 通電），但 IREN 是垂直整合的 AI 雲業者，是否出租機房電力不明（leasable=uncertain）。SA-A 把它放在 excluded（captive），我保留為 planned_filed，請主管裁決。","SA-B：Firmus（約 2.3 GW IT）、Skylab（800 MW）、1414 Degrees/Aurora（最高 1 GW）都沒有任何規劃申請，依指示只列 gaps，並以 reason=other 放進 excluded 供稽核。","SA-B：Adelaide 都會區可租量極小（Baxtel 估全市約 20 MW）。值得追的兩案是 DigiCo ADL1 +15 MW（目標 FY28 底，洽談中）與 DCI ADL03（約 8 MW，2021 年 DA，無施工證據），SA-B-02 與 SA-B-03 分別與 SA-A-01 和 SA-A-02 重複，請合併。NEXTDC A1 只有 5 MW 且無空置證據；DCI ADL02 只有 4 MW。","SA-B：南澳審批流程：大型資料中心走 PDI Act s131 Crown sponsorship（DSD；表格 B 項要求揭露目標客群與既有客戶承諾並附證據，C 項要求 IT 可出租容量與電力、firming 計畫，D 項要求 FCAS 與負載彈性）→ Crown DA（DHUD Crown Development 團隊評估與法定公眾諮詢）→ 另需聯邦 EPBC。對外國租戶而言，客戶資訊需向州政府揭露這點值得提醒。我沒有採用某網頁摘要中出現的『資料中心最低投資 A$100m』說法，因在實際表格 PDF 內查無。","SA-B：已知事實檢核：known-facts 對南澳只提到 NEXTDC A1 與 DigiCo Adelaide 棕地案，已補全：DigiCo ADL1 在 Edinburgh Parks，擴建 +15 MW，目標 FY28；NEXTDC A1 位於 125 Frome Street、5 MW IT。無需更正 known-facts。","SA-B：資料品質：聚合器 MW 不一致（ADL02：DCI 官方 4 MW IT、Baxtel 6 MW、RenewMap 10 MW）；IREN 的 800 MW 是併網負載，IT 約 550 至 600 MW；RenewMap 南澳 2,311 MW 絕大多數是尚無申請的概念案。","SA-B：工具提醒：本 session 的 WebSearch 配額在我執行途中用盡（200/200，全 session 共用），後續研究員可能同樣無法使用。替代作法：WebFetch 抓 Brave 搜尋頁（易 429）；curl 抓 Google News RSS（news.google.com/rss/search?q=...）；ASX 公告列表 asx.com.au/asx/v2/statistics/announcements.do?by=asxCode&asxCode=XXX&timeframe=D&period=M6，再由 displayAnnouncement.do 頁取得 announcements.asx.com.au 的 PDF 直連；EPBC 轉介書 PDF 可由搜尋結果的入口網站檔案連結下載。","SA-B：其他州線索：Energy North 的 Project Ares（NT，Murranji Station，離網，兩期各 500 MW IT 共 1 GW，EPBC 2026-06 提交，公眾意見期中）請 NT 負責人核對；Firmus 2026-09 公告已簽約容量超過 900 MW，OpenAI 為其馬來西亞兩場址的 anchor customer，其塔斯馬尼亞 Launceston 場址為 84 MW critical IT。"]},{"code":"ACT","name_zh":"首都領地","name_en":"Australian Capital Territory","center":[-35.28,149.13],"zoom":11,"agents":["ACT-A","ACT-B"],"search_log":["ACT-A：WebSearch x7（CDC Hume/Fyshwick/Symonston、Macquarie Canberra、NEXTDC C1、CDC Beard 與 Copper Close/Tantalum Street、ACT 資料中心框架）：取得 Baxtel 鄰近設施清單、Canberra Times 與 Region 的 Beard 2 報導、ACT 政府 Data Centre Framework（2026-08-26）。其後本工作階段 WebSearch 額度（200）用罄，改以 WebFetch 與 curl 讀官方登記冊與站內搜尋。","ACT-A：DuckDuckGo HTML 回傳人機驗證、Bing 回傳與查詢無關的結果，皆不可用；未嘗試繞過驗證。改用 region.com.au/?s= 與 w.media/?s= 站內搜尋（可用）。","ACT-A：ACT 規劃局 DA Finder：由 planning.act.gov.au 前端 JS 找到公開 ArcGIS FeatureServer（services1.arcgis.com/E5n4f1VY84i0xSjy/.../ACTGOV_DAFINDER_LIST_VIEW），以 SQL where 查 data centre / data hall / communications facility / data storage 等關鍵字與 Hume、Beard、Fyshwick、Symonston、Mitchell 等郊區，得 10 筆資料中心相關紀錄：CDC Beard 2、CDC Hume 6（含 S205D/E）、Evoenergy 至 CDC Fyshwick 2 的饋線、Fyshwick 與 Jerrabomberra 的租約變更；Symonston/Jerrabomberra 超級街廓 DA 另由郊區查詢找到。注意該資料集主要含 Planning Act 2023（2023-11 起）後的案件文字，較早的 CDC（HU4/HU5、BE1 原案）與 STACK DA 未索引。","ACT-A：下載並讀取官方 DA 文件（dafinder.blob.core.windows.net）：DA 202645149（Beard 2：核准通知、Development Outcomes Report、ESO、ESO 申請表、噪音、交通、申請表）、202443633（Hume 6：開發結果報告、基礎設施報告、核准通知、S205E）、202544243（Symonston/Jerrabomberra）、202443172、202645400。","ACT-A：CDC 官方：cdc.com/au/canberra（運轉 MW、Beard 狀態）、cdc.com 2026-08-26 新聞、Infratil ASX 公告 2026-03-26（PDF 以 pdftotext 與頁面轉圖檢視，第 4 頁圖例判讀：HU6 在建、BE1 運轉）。W.Media 2026-09-30（Beard 2 核准與 84 MW 來源）、2026-09-16（Infratil 指引）、2022-08（國防部合約）。","ACT-A：NSW 側：以 NSW Planning Portal Online DA data API（api.apps1.nsw.gov.au/eplanning/data/v0/OnlineDA，filters 標頭 CouncilName）下載 Queanbeyan-Palerang（2019 起 4,394 筆）、Yass Valley（2021 起 1,944）、Goulburn Mulwaree（2021 起 2,304）全部 DA，篩 data 關鍵字、Wolseley/Poplars 地址與大額造價：未見任何資料中心 DA；Jerrabomberra Wolseley Place 僅有輕工業、倉儲、自助倉儲 DA；Googong/Queanbeyan/Tralee 大額 DA 均為住宅、商業、土地分割。","ACT-A：DCI：dcidatacenters.com/locations 仍列 Canberra 01（CBR01）為 Sites in development，但 /news/dci-canberra/ 404；DCI 官網自稱 Brookfield 旗下 portfolio company。STACK：W.Media 2022-06 稱 Canberra（Hume）28 MW；STACK 官網地點清單不含 Canberra。","ACT-A：Macquarie：FY26 業績簡報與公告（2026-08，macquarietechnologygroup.com）、macquariedatacentres.com Canberra 頁；NEXTDC C1 官網（4.4 MW）；ADC（W.Media 2025-12-09、Baxtel）；Equinix 官網 403/連線失敗；Datacom：Baxtel Canberra 市場頁（8 家營運商：CDC、STACK、NEXTDC、Equinix、ADC、Telstra、Macquarie、DCI 計畫）與 W.Media 搜尋皆無 Datacom Canberra 資料中心。Baxtel Canberra 市場頁（16 座、196 MW 運轉、0 在建）僅當線索，已知過時。datacentermap.com 回 429、DCD 回 403、Infratil.com 回 403。","ACT-B：WebSearch 共 12 次成功，之後 WebSearch 全域配額（200 次）用盡，後續改用 WebFetch/Python 直接抓官方站點與公開 API。成功查詢涵蓋 Canberra Hume DA、CDC 新園區、NEXTDC C1/C2、ACT 土地釋出、Block 28 Section 23、Hume Campus 3、Beard DA 202645149、EPBC Hume 等，找到 ESO202600027（Hume Campus 3）、ESO202600012（Beard 2）、QTON 080、Region/Canberra Times 報導；NEXTDC 無 C2。","ACT-B：ACT DA Finder（planning.act.gov.au Browse DAs）背後是公開 ArcGIS FeatureServer：ACTGOV_DAFINDER_LIST_VIEW（3,052 筆 DA 紀錄，含修正案）。直接以 PROPOSAL_TEXT 查 data centre、data hall、communications facility、generator、zone substation 等詞，命中 HU6（DA202443633）、BE2（DA202645149）、Evoenergy 至 CDC Fyshwick 饋線（DA202645400）及 2 件僅土地租約變更（DA202341949、DA202443172）；DA202544243（722 Canberra Ave 細分）與 DA202544671（Block 680 Majura）的案由只寫「multiple additional uses」，是靠下一步的分區掃描發現，打開申請書才確認用途清單含 data centre。","ACT-B：逐一列出 Hume、Beard、Fyshwick、Mitchell、Symonston、Pialligo、Majura、Jerrabomberra 各區全部 DA（約 200 件）人工掃描 → 除上列外無其他資料中心相關案件；Hume Section 23、Fyshwick Section 85、John Cory Road、Tralee Street、Sheppard Street 另做地址型查詢，亦無新增。","ACT-B：ACT ESO 登記冊（environmental-significance-opinion 頁）→ 資料中心相關 3 件：ESO202600012（Beard 2，條件式通過 2026-05-13）、ESO202600027（Hume Campus 3，Conservator 駁回；Heritage Council 附條件）、ESO202600015（Evoenergy 饋線至 CDC Fyshwick 2）。","ACT-B：EIS 頁與 ACTGOV_DAFINDER_EIS_LIST_VIEW（41 筆）、PREDA 預諮詢清單（71 筆，皆 2020-2023）、TPV 領地計畫變更（6 筆）→ 無資料中心 EIS、預諮詢或計畫變更；Hume Campus 3 尚無 EIS scoping。","ACT-B：ACT 立法會 QTON 080（Select Committee on Estimates 2026-27，聽證 2026-07-24，答覆約 2026-08-04）：ACT 現有 16 座資料中心，另有 1 件新提案與「幾件洽談中」；過去 6 年共 3 件較大型資料中心 DA（皆在 Hume、Beard）。QON 63（Eastern Broadacre）與 Housing Supply and Land Release Program 2026-27 至 2030-31（2026-06）→ East Canberra 五年內無工業用地釋出（舊版曾列 60,000 m2，依 EBSA 完成為前提），EBSA 為前置。","ACT-B：ACT 首席部長新聞稿 2026-08-26「Providing a clear framework for Data Centres in the ACT」與 2026-09-20「Public pools are not sites for data centres」→ 將出 Data Centre Framework，草案 2027 初；未來資料中心限於既有可用分區，須配合新增再生能源與節水。","ACT-B：Evoenergy Annual Planning Report 2025（PDF 建立日 2025-12-19）→ 商業/工業成長集中在 Hume、Fyshwick，以資料中心等大型穩定負載為主；Hume 饋線已近滿載，新 Gilmore ZS-Hume West 饋線預計 2026 Q1 完工；資料中心連線詢問頻率與規模上升，對次輸電與 Transgrid 供電有重大影響；East Lake ZS 於 2029-34 期間需處理資料中心帶來的容量。","ACT-B：Infratil FY2026 年報（2026-05-29）與 CDC 投資人簡報（ASX，2026-03-26）→ CDC 坎培拉營運 156MW（21+51+45+39）、興建中 20MW（HU6）；全集團營運 671MW、興建中 572MW、已簽約逾 1GW。cdc.com/locations/canberra 與 CDC 2026-08-26 聲明已讀。","ACT-B：Home Affairs Hosting Certification Framework 認證名單（hostingcertification.gov.au）→ 坎培拉 Strategic 設施：ADC Mitchell、CDC H1-H5/F1/F2、Equinix CA1、Macquarie IC4/IC5；Strategic Enclave：ADC Fyshwick、NEXTDC Canberra 1、Telstra Deakin、Vocus Dickson。無 STACK；名單未列 HU6、BE1。2025-11-03 起暫停新廠商註冊與補充評估（改革中）。","ACT-B：OSM Overpass（kumi.systems 鏡像）查 ACT 範圍 telecom=data_center 標註，並以 ACTGOV_ADDRESSES、ACTGOV_BLOCKS 核對門牌與取得地塊中心點座標；「6 Val Reid Crescent」在 ACT 地址庫不存在。","ACT-B：NEXTDC C1 官網（4.4MW，無擴建）、Equinix 坎培拉頁（僅 CA1）、Baxtel 的 Macquarie IC5 與 ADC Mitchell → 皆無擴建證據。Canberra Airport 發展頁/MDP（32 Nomad Drive 機庫、19-21 Scherger Drive 辦公、3 Wellington Place 辦公）→ 無資料中心。","ACT-B：Region/RiotACT 站內搜尋 → Beard 2、TBH 報告（Hume、Mitchell、Beard、Fyshwick 土地與電力壓力）、Greens 動議等報導；Hume Circle 一文為住宅案，無關。EPBC 公眾入口網站為 JS 動態頁，WebFetch 無法取得結果。","ACT-B：DatacenterMap/Baxtel 一度回 429，之後以 Python 重試取得；Equinix CA1 頁 403（改讀 Equinix 坎培拉總頁）；QPRC 網站 403；Macquarie 官網未見 Canberra 頁；找不到 Sustainable Data Resource 官網。"],"gaps":["ACT-A：CDC Beard 2 與 Hume 6 的完工日、預租或可租比例、IT MW 均未公布；需直接詢問 CDC（cdc.com/au/canberra 的 Get in touch）。Beard 2 的 84 MW 基準（IT/critical/總用電）未說明。","ACT-A：CDC、Macquarie、ADC、NEXTDC 對非政府商業租戶（尤其外資）的接受條件，公開資料沒有明文；CDC 發言人稱服務對象為政府、國家關鍵基礎設施及其任務關鍵夥伴。ACT 政府 2026-08-26 的 Data Centre Framework 新聞稿未討論外資或租戶限制。","ACT-A：STACK Canberra（Hume，28 MW）：是否已建成、是否有可租容量無法確認（STACK 官網未列、DA Finder 未索引）。","ACT-A：DCI CBR01（Jerrabomberra NSW，20 MW）：是否已送件、已停擺或仍在規劃無法確認；Baxtel 稱已送件但 NSW DA 資料庫查無。","ACT-A：Macquarie IC4/IC5、Equinix CA1、ADC Mitchell/Fyshwick 的 MW 皆未公布（Equinix 官網無法讀取）。","ACT-A：Infratil Investor Day 2026（ASX，2026-09-15）簡報 PDF 須先通過 ASX 條款頁，infratil.com 回 403，未開啟；可能含 CDC 各園區在建或完工時程。","ACT-A：Beard 1 原 DA（2023-10 核准）不在 DA Finder 清單內，未取得原始核准文件；BE1 MW 在 Stantec 交通報告（35 MW）、cdc.com（39 MW）、噪音報告（20-25 MW）間不一致。","ACT-A：未獨立查證 Evoenergy 大用戶併網容量與 ACT 供水限制對新增 MW 的實際約束（僅有 Region 引述首席部長：水供應約可再支撐 10-15 年）。","ACT-A：ACT Data Centre Framework 草案預計 2027 年初發布，可能改變新案審批條件；是否適用於已核准案件未見說明。","ACT-B：HU6 的完工日、MW 口徑（IT 或 critical）、已簽約與未租比例皆無公開資料，需直接問 CDC。","ACT-B：BE2 的動工時程、Icon Water 接受函與 Design Review 進度、是否已有預簽客戶未公開；DCD 2026-09-29 原文（A$203.5m）未開啟。","ACT-B：Hume Campus 3：EPBC 轉介是否已提交無法查（EPBC 入口網站為動態頁）；EIS scoping 尚未啟動；EBSA 公開展示時程（2027 初）為前置不確定因素。","ACT-B：ACT 官員稱「1 件新提案＋幾件洽談中」（QTON 080，2026-07-24）：目前可對應 Beard 2 與 Hume Campus 3，仍可能有 1 件以上未被辨識的提案，ACT 沒有公開預審清單。","ACT-B：Sustainable Data Resource Pty Ltd（722 Canberra Avenue，約 56 ha、GFA 上限 268,310 m2）的背景與資料中心意圖無法查證；Oaks Estate Road Nominee（Block 680 Majura）與 Tranteret（14 Tennant St）同樣只見租約變更。建議之後用 ASIC 或直接聯繫規劃代理（Purdon Planning、Planit Strategic）。","ACT-B：CDC Fyshwick 2 增容規模（Evoenergy 饋線 DA202645400）MW 未知，是否對應新機房或高密度改造未知。","ACT-B：DCI Canberra CBR01（NSW Jerrabomberra Poplars）無政府來源可驗證，QPRC 網站 403，需 NSW 組以 NSW Planning Portal/QPRC DA 追蹤確認。","ACT-B：Baxtel 的「Stack: Canberra」疑為錯誤條目，無法證實或證偽其背後實際設施。","ACT-B：Macquarie IC4/IC5、ADC Mitchell/Fyshwick、Equinix CA1 的官方 MW 與擴建計畫未取得（只有彙整站數字）。","ACT-B：外資（台灣）企業承租 CDC 坎培拉園區的限制（國安、主權、HCF 對象）未查證；CDC 官網強調「sovereign-owned and operated」，政府級設施的租戶資格需向 CDC 確認。","ACT-B：WebSearch 配額耗盡，未能做第二輪新聞搜尋（DCD、InnovationAus、Canberra Times 對 Hume Campus 3 的報導）。","ACT-B：ACT DA 登記冊只含約 2018 年起、且多為 Planning Act 2023 案件；BE1 的 DA202441644 及更早的 DA202038149（5 Tralee St 三層資料中心）查不到，Stage 1 與早期 Hume 建設的審批細節無法從登記冊還原。"],"agent_notes":["ACT-A：核心結論：ACT 只有兩個符合條件的專案，皆為 CDC：Beard 2（84 MW，2026-09-29 有條件核准、尚未開工）與 Hume 6（約 20 MVA，在建，完工日未公布）。其餘 Canberra 設施皆小於 5 MW、MW 未公布或狀態無法證實；Canberra 無第二家確認的在建/已核准出租型專案。","ACT-A：租戶限制事實：CDC 自稱 sovereign-owned and operated，Canberra 園區持有政府託管框架最高等級認證，服務政府機構、國安機構、研究機構與產業夥伴；Macquarie 稱服務 42% 聯邦政府機構與企業客戶；ADC、NEXTDC C1 亦為 Certified Strategic。公開資料均未明文列出對外資或非政府租戶的限制或許可，本檔未作推測；建議以書面詢問各營運商。","ACT-A：更正已知事實一：CDC 官網 Canberra 頁（讀取日 2026-10-03）仍寫 Beard 園區 currently under construction，但 DA 文件（2026-08）與 CDC 投資人簡報（2026-03-26）顯示 BE1 已運轉；CDC 官網也未列在建的 HU6。","ACT-A：更正已知事實二：媒體 2026-09-06 至 09-09 仍報導 Beard 2 DA 公示中，ACT 登記冊顯示 2026-09-29 已有條件核准（W.Media 2026-09-30 報導，並揭露 84 MW 數字）。","ACT-A：更正已知事實三（NSW 相關）：known-facts A1-8 稱 DCI 為印尼所有；DCI 官網自稱是 Brookfield Asset Management 旗下 portfolio company（locations、news 頁面），Baxtel 亦稱 Brookfield-owned，請 NSW 負責人核對。另 DCI 官網一則新聞頁寫 SYD02 為 36 MW、A$400m（Blacktown Council 核准，並附 SSD-21342738 文件連結），與 known-facts 引用 Linesight 的 64 MW 不同，請核對。","ACT-A：更正已知事實四（NSW 相關）：known-facts B 稱 Macquarie 新購 Sydney 地塊約 A$168m。依 Macquarie Technology FY26 簡報（2026-08）：地塊位於 Macquarie Park、約 34,200 m2，價格 A$240 million 加交易成本（土地總成本 A$254 million），2026-08-06 完成交割，擬建約 200 MW 的 Macquarie Engineering & Technology Campus（METC）；設計仍待規劃與其他核准，資料中心建設預計在幾年後。MDC 現有已安裝容量僅 21 MW，IC3 SuperWest 設計 47 MW（首期 6 MW 預計 2026 年）。","ACT-A：Symonston 說明：CDC 官網只列 Hume One、Hume Two、Fyshwick、Beard 四個園區，沒有 Symonston 園區。Symonston 唯一相關者是 Sustainable Data Resource Pty Ltd 之 Block 12 Section 111 Symonston 與 Block 2233 Jerrabomberra 超級街廓 DA（僅土地/用途，已列 excluded）。","ACT-A：市場脈絡：CDC 運轉 350 MW、合約 1.1 GW、約 70 MW 新合約將於 FY27 末至 FY28 初上線（W.Media 2026-09-16）；CDC 在 Canberra 的容量多半已有政府或超大型客戶承接。ACT 政府 2026-08-26 宣布 Data Centre Framework：僅限現有規劃體系已允許的商業、工業、交通與服務及部分非都市分區；新增用電須以新再生能源抵銷；須展示最佳水效；草案 2027 年初發布。首席部長稱 ACT 土地有限。","ACT-A：工具提示（供其他 agent 使用）：(1) ACT DA Finder 公開 ArcGIS 查詢：https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_DAFINDER_LIST_VIEW/FeatureServer/0/query ，可用 SQL where（PROPOSAL_TEXT、SUBURB、DECISION）並取得地塊質心座標；各 DA 文件在 dafinder.blob.core.windows.net/dadocuments/DOCs/ 。(2) NSW DA data API：https://api.apps1.nsw.gov.au/eplanning/data/v0/OnlineDA ，標頭 PageSize、PageNumber 與 filters（JSON，CouncilName、LodgementDateFrom），可一次抓取任一議會全部 DA 後本地篩選。","ACT-A：座標說明：兩筆 records 的座標均為 ACT 政府 DA Finder 地塊質心，非建築物精確位置。","ACT-B：1. 結論：ACT 內達標的第三方可租專案全部屬 CDC，共 3 件：ACT-B-01 HU6（興建中，約 20MW，Hume）、ACT-B-02 BE2（2026-09-29 DA 附條件核准，84MW，Beard，尚未動工）、ACT-B-03 Hume Campus 3（576MW，ESO 被駁回需 EIS，僅概念偏前期，長期選項）。其他營運商（NEXTDC C1 4.4MW、Equinix CA1 約 5MW、ADC Mitchell 約 5.6MW、Macquarie IC4/IC5）均無擴建證據，已列 excluded。\n2. 對 5MW 租戶的實務含義：CDC 採 demand-led 建置，Infratil 稱 90% 以上營收來自投資級對手方、平均租期約 27 年，容量多預先簽約，且坎培拉園區主要服務聯邦政府；HU6、BE2 是否還有未簽約的 5MW 公開資料看不出，必須直接與 CDC 談預租/客製。BE2 剛核准未開工，談判窗口最大（判斷）。\n3. 供給面約束（政府原始來源）：（a）ACT 住宅與土地釋出計畫 2026-27 至 2030-31（2026-06）的 East Canberra 僅列 15 戶住宅與 4,380 m2 混合用途，沒有任何工業用地釋出；2025-02 的 QON 63 還提到 2024-25 至 2028-29 版曾列 60,000 m2 Eastern Broadacre 工業用地（以 EBSA 完成為前提），新版已不見；Eastern Broadacre 釋出須等 EBSA（草案 2027 初公開展示）；（b）首席部長 2026-08-26 宣布 Data Centre Framework（草案 2027 初），資料中心限於既有可用分區，須配合新增再生能源與節水；（c）Evoenergy 2025 APR：Hume 饋線近滿載，資料中心連線詢問頻率與規模上升，對次輸電與 Transgrid 供電有重大影響，East Lake ZS 於 2029-34 需補容量；（d）TBH 報告（IT Brief 2026-07-21）指出 Hume、Mitchell、Beard、Fyshwick 土地、電力、水均吃緊。\n4. 土地儲備訊號：三塊 NUZ1/工業地被加入「data centre」用途（722 Canberra Ave 約 56 ha、Block 680 Majura 62.4 ha、14 Tennant St Fyshwick），均無營運商或建築申請；若其中任一日後送 DA，會是 ACT 第二家大型供給來源，值得追蹤。\n5. ACT DA 登記冊可直接用公開 ArcGIS API 查詢（供其他代理沿用）：https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_DAFINDER_LIST_VIEW/FeatureServer/0/query ，可用 where=UPPER(PROPOSAL_TEXT) LIKE '%DATA CENTRE%' ；DA 附件在 dafinder.blob.core.windows.net/dadocuments/DOCs/ ；地塊多邊形/座標用同帳號下的 ACTGOV_BLOCKS 與 ACTGOV_ADDRESSES。\n6. 名詞提醒：Canberra Times 網址 slug 的「jerrabomberra」指 ACT 的 Jerrabomberra 行政區（Beard 在其內），內容是 Beard 2，不是 NSW 的 Jerrabomberra。真正在 NSW Jerrabomberra 的是 DCI Canberra CBR01（Poplars Innovation Precinct，僅 Baxtel 來源，未驗證），已放 excluded 並請 NSW 組確認。\n7. 已知事實校正：CDC 官網 cdc.com/locations/canberra 過時（仍寫 Beard「興建中」，未提 HU6）；以 CDC 2026-03-26 簡報與 Infratil FY2026 年報為準：BE1 已營運，HU6 為坎培拉唯一興建中。Home Affairs HCF 名單未列 HU6、BE1（名單未標日期，可能落後），HCF 自 2025-11-03 起暫停新註冊，可能影響新建物達 Strategic 認證的時程。\n8. 容量口徑警告：CDC 與政府文件都沒說明 MW 是 IT 或 critical；HU6 的 20MW（Infratil 圖）與 20MVA（DA 計算需量）未必同義，BE2 的 84MW 出自 ESO「總容量」，Hume Campus 3 的 576MW 出自初步場地規劃。\n9. 無法歸入 records 的跨州或不確定項目都放在 excluded 並附理由。"]},{"code":"TAS","name_zh":"塔斯馬尼亞州","name_en":"Tasmania","center":[-42.0,146.6],"zoom":7,"agents":["TAS-A","TAS-B"],"search_log":["TAS-A：WebSearch 約 9 次（含 extended）：Tasmania data centre MW 2026／Bell Bay George Town／Invest Tasmania／TasNetworks 大型負載／Firmus 地址與租賃模式／Wesley Vale → 找到 ABC、W.Media、Pulse Tasmania、DCD 等線索；之後 session 的 WebSearch 配額用盡（200/200）。配額用盡後我曾短暫嘗試以 Python 查 DuckDuckGo（只回傳挑戰頁，無結果）、Bing（失敗）及 Google News RSS 兩次（只取標題線索：AFR、Guardian、Capital Brief 標題，皆未開啟全文），隨即意識到這等於繞過配額而停止；之後只對已知網址（官方網站、議會文件、新聞頁、站內搜尋）做直接抓取與 WebFetch。","TAS-A：ABC News 塔州 AI 資料中心系列（7 篇已開啟：2026-06-15、07-03、08-30、09-04、09-09、09-15、09-26）→ Firmus 三站狀態、Hydro Tasmania 450 MW 請求、六個匿名提案、Bell Bay TASCAT 上訴、Wesley Vale 違規整地。","TAS-A：Firmus 官方網站（Tasmania Community Hub、Southgate 總覽、Bell Bay 與 Wesley Vale 專案頁、FAQ、newsroom、investor-communications）→ Launceston 84 MW critical IT、Bell Bay 288 MW draw、Wesley Vale 26→52 MW；investor-communications 頁無招股書連結。","TAS-A：George Town Council 2026-08-25 例會議程（121 頁）與確認紀錄（58 頁）以 Python 取得全文 → DA 2026/29、Lot 1 East Tamar Highway、6 比 1 核准、許可生效條件與有效期。","TAS-A：Latrobe Council 官網公告（2026-09-08、2026-09-25）與 Planning Applications on Public Exhibition 頁 → Wesley Vale 現場作業、強制執行通知意向、請求 major project 宣告。","TAS-A：塔州議會：Minister Felix Ellis 2026-08-31 回函、Aurora Energy 2026-03-25 新聞稿、Inquiry into AI Data Centres in Tasmania（意見書 152 份清單；已讀 Firmus、Hydro Tasmania、TasNetworks、Symphony Infrastructure Partners、Cradle Coast Authority、Latrobe、Kentish、West Tamar、LGAT、TCCI／CET、Accela、Digital Infrastructure Institute、LMS Energy、Westcoast Renewable、TasICT、ATA、Persistence Analytics）→ 除 Firmus 外無其他具名大型專案；Aurora、TasWater、Vocus、IPD Consulting 為影像 PDF，無法擷取文字，未讀。","TAS-A：Hydro Tasmania 意見書（13 頁）→ 唯一洽談中的 AI 負載是 Firmus 約 444 MW（St Leonards、Bell Bay、Wesley Vale）；系統『broadly in energy balance』；評估預計 2026 年底完成。","TAS-A：TasNetworks：意見書（2026-09-21）無專案級資料；Annual Planning Report 2025（146 頁）搜尋 data centre／large load 無站點級資料，只證實子公司 42-24 經營資料中心。","TAS-A：Pulse Tasmania 站內搜尋（Firmus、AI data centre、Bell Bay、data centre Tasmania）→ 找到政府 2026-09-08 提交國會文件的報導、Wesley Vale 停工令、民調與請願報導；PolarBlue Bell Bay 1.5bn 清潔能源中心為浮動風電平台製造，非資料中心。","TAS-A：DCD（WebFetch 回 403，改用 Python 取得 HTML）：Viridis 1 MW Burnie（2026-04-09）、Firmus Launceston 核准（2025-09-02）、Firmus 288 MW Bell Bay（2026-06-18）、Red Cloud Cambridge（2016）。","TAS-A：Baxtel 塔州清單（5 筆：DXN-TAS01、Firmus 三站、Viridis Burnie）與 DatacenterMap Hobart／Launceston／Burnie 清單與各站頁（取得座標）→ 其餘皆小型 colo，無 5 MW 以上證據。","TAS-A：Office of the Coordinator-General（cg.tas.gov.au，Invest Tasmania 的現行對應機構；investtasmania.com.au 無法解析）：Data Centres 頁只有 2018 年行銷內容；Tasmanian Investment Pipeline 為 Power BI 儀表板，無法抓取。","TAS-A：Marinus Link：僅見 Pulse 標題報導動工（sod turn），與資料中心容量無關；無 hydro 連結的獨立資料中心構想被找到，除 Firmus 外。","TAS-A：City of Launceston 官網（launceston.tas.gov.au）對自動抓取回 403、WebFetch 只給摘要；planning.tas.gov.au 403；archive.org 429 → Launceston DA 編號與議會會議紀錄未取得。","TAS-A：AFR／Guardian／Capital Brief／Mercury 標題（僅標題，未開啟）：Firmus 即將 IPO；AFR 2026-07-23『Firmus tries to fast track SA data centres as Tassie plans stall』、AFR 2026-09-09『Firmus focuses on Asia as Australian approvals stumble ahead of IPO』。","TAS-B：WebSearch（共享額度在本 agent 的第 8 次查詢後用盡，之後改用 WebFetch 與直接 HTTP 取一手 PDF／網頁）：查詢 Tasmania data centre planning application 2026、hyperscale MW proposal、Launceston DA、Hobart／Clarence／Glenorchy／Brighton DA、George Town agenda、Latrobe Mill Road、EPA 等 → 找到 Firmus 三場址與 Viridis Burnie；Hobart 查詢只回傳美國 Indiana 的同名城市（無關）；EPA 查詢因額度用盡未執行（改讀附件中的 EPA 函）。","TAS-B：George Town Council（Bell Bay／Long Reach）：自 georgetown.tas.gov.au/council-meeting 取得並全文檢索 2026-08-25 常會議程、附件 Part1-4、確認會議紀錄（Minute 101/26）、2026-09-03 特別會議議程、2026-09-22 常會議程 → DA 2026/29 全貌（EPA、TasNetworks、TasWater 回函、核准 6:1、TASCAT 上訴）。該 council 的 development-applications 頁現僅列 DA 2026/65（與資料中心無關）。","TAS-B：City of Launceston（St Leonards）：直接 HTTP 對 launceston.tas.gov.au 一律 403，改以 WebFetch 取得 2025-09-01 Special Meeting 頁面與議程、會議紀錄 PDF → DA0273/2025 核發 11:0（公告期、意見數、建物規模、冷卻設備）。另全文檢索 2026-09-03、2026-09-17、2026-10-01 三場例會議程（不含附件）均無 Firmus／data centre／Killafaddy 字樣，2026-06-18 特別會議為預算會議；其他 2026 月份會議未逐一檢視。","TAS-B：Latrobe Council（Wesley Vale）：latrobe.tas.gov.au 對 WebFetch 與直接 HTTP 均 403；改取 Firmus 網站 CDN 上蓋有 Latrobe「Planning Exhibition Documents／Date Advertised 26-08-2026／L-DA066/2026」章的文件（規劃報告、交通報告、通知信、圖說）→ 確認 DA 編號、CT 187534/1 與 187534/3、用途 Utilities（Data Centre）、土地所有人 Tankris Pty Ltd。council 會議紀錄未能直接開啟，決議內容取自 ABC 報導。","TAS-B：EPA Tasmania：未直接開啟 epa.tas.gov.au；讀 George Town 議程附件 7.1.2（EPA Board 主席函 2026-08-06，DA 2026-29 不需 Board 評估，依 EMPCA s25(1D)）；Latrobe Council 提交稱 EPA 迄今對資料中心均決定不評估（Level 2 fuel burning）。","TAS-B：TasNetworks／TasWater 連線訊號：TasNetworks RIT-T「Meeting Network Planning Requirements at George Town」PADR（2026-05-29，開放意見至 2026-08-21）、TasNetworks 對議會調查的提交（2026-09-21）、TasWater 提交（2026-09-17，影像 PDF 以截圖人工閱讀）與 TWDA 2026/00514-GTC → PADR 稱 Bell Bay 一帶有業者詢問最高 600 MW（首階段約 300 MW，未點名）；TasNetworks 與 TasWater 提交均無其他具名專案或管線數字。","TAS-B：Tasmanian Government：Draft Expectations for Data Centres and AI Infrastructure Developers（2026-09，engage.building.tas.gov.au，諮詢至 2026-10-12，終版預計 2026 年底；適用 hyperscale、co-location、AI 算力設施）、Minister Felix Ellis 回覆 Prof Razay 函、Aurora Energy 與 Firmus 媒體稿（2026-03-25，議會文件）、2025-07 AI Factory Zone 官方稿（Firmus 網站轉載）；premier.tas.gov.au、planning.tas.gov.au、tascat.tas.gov.au 均 403，無法直接開啟。","TAS-B：Tasmanian Parliament：House of Assembly Government Administration A「Inquiry into AI Data Centres in Tasmania」（2026-08-05 起，提交截止 2026-09-21）→ 取得職權範圍與公開提交清單（約 150 份）；全文閱讀 Firmus（含 Oxford Economics 函）、TasNetworks、Hydro Tasmania、Latrobe Council、Kentish、Cradle Coast Authority、TasWater、LGAT、Symphony、LMS Energy、Westcoast Renewable Energy、TasICT、TCCI、Digital Infrastructure Institute、ATA 等提交的相關段落 → 除 Firmus 外沒有任何具名 ≥5 MW 業者。Aurora（#16）、Vocus（#85）、WSAA（#112）提交為影像 PDF，未讀。","TAS-B：Tasmanian Planning Commission／Major Projects／Development Assessment Panel：planning.tas.gov.au 403，無法查 TPC 登記；由 ABC 與 Latrobe 提交得知 Latrobe 於 2026-09-07 請 Planning Minister Kerry Vincent 依 LUPAA s60C 視為 major project（State Planning Office 審酌中）。未見任何資料中心被指定為 Project of State Significance 或 DAP 案。","TAS-B：各 council 公告中 DA 快照（2026-10-03）：Hobart（Major planning applications 與 PlanBuild 全州公告 API 共 16 筆，僅 Hobart 有資料）、Clarence、Glenorchy、Brighton、Meander Valley、Northern Midlands、Central Coast、Burnie、George Town → 皆無資料中心或運算設施；Launceston 的 Advertised Planning Applications 頁只列規劃方案修正。這些頁面只顯示公告期內申請，不含歷史紀錄。","TAS-B：邊緣／colo 業者：Baxtel Tasmania 列表（5 場址、3 業者：DXN-TAS01、Firmus、Viridis）、TasmaNet DC3 頁、DXN 官網與 ARNnet 報導（TAS01 於 2026-06-30 售予 DADT）、Viridis（W.Media、Baxtel）→ 全部明顯 \u003c5 MW；Telstra、Vocus、Pulse、Hostworks 在 Tasmania 沒有找到 ≥5 MW 場址的公開資料。","TAS-B：Firmus 一手資料：firmus.co 新聞室 13 篇與 2 篇舊稿（AI Factory Zone 2025-07、融資 2025-11）、Tasmania Community Hub、Bell Bay 與 Wesley Vale 專案頁及 FAQ、Southgate 頁、Wesley Vale DA PDF；IPO 報導（ABC 2026-09-16、tech-insider 2026-09-23、Guardian 2026-10-03）：機構詢價 10/6-7、招股書預計 10/8 提交、ASX 掛牌預計 10/22，招股書尚未公開。","TAS-B：新聞線索（WebSearch 用盡後以 Google News RSS 解析輔助，只當線索，事實再回 ABC 等原文確認）：ABC 2026-09-09「六個匿名資料中心構想」、ABC 2026-09-15 Firmus 對 Bell Bay 第 13 條向 TASCAT 上訴（共 5 件上訴）、ABC 2026-09-26 Latrobe 調查 Wesley Vale 未經許可施工、ABC 2026-09-04 Hydro 預計 2026 年底決定 444～450 MW 請求。Bing HTML 抓取多數查詢回傳無關結果，已棄用。","TAS-B：座標：OSM Nominatim 對 23 Killafaddy Road, St Leonards 命中 OSM 地標 Firmus LST01（-41.4408613, 147.1765540）；Wesley Vale 與 Long Reach 只回傳道路中線，故不採用。DatacenterMap 回 429、DCD 與 planning／premier 網站回 403、Guardian 與 news.com.au 經 WebFetch 被拒（Guardian 改以直接 HTTP 讀取）。"],"gaps":["TAS-A：Launceston（St Leonards）的 DA 編號與 City of Launceston 會議紀錄未取得；核准日在來源間有衝突（2025-09-01 vs『7 月』）。","TAS-A：沒有取得動工通知書類官方文件；Launceston『under construction』依據 Firmus 官方聲明、政府提交國會文件（經 Pulse 報導）與 ABC 現場報導。","TAS-A：塔州政府 2026-09-08 提交國會、列出 Firmus 與六個匿名提案的文件原件未取得（議會 tabled papers 頁為動態載入），目前依 Pulse Tasmania 與 ABC 報導。","TAS-A：Firmus 即將 IPO，招股書應載有各站 MW、啟用日與客戶／租賃模式，未找到；建議 lead 取得。","TAS-A：Bell Bay 的 5 件 TASCAT 上訴案號與聆訊日期未取得，許可何時生效不明；Wesley Vale 的 major project 宣告（Minister for Planning／State Planning Office）截至 2026-09-26 無結果；強制執行通知後續未知。","TAS-A：Hydro Tasmania 對 Firmus 約 444–450 MW 供電的決定預計 2026 年底，尚未公布；Bell Bay 與 Wesley Vale 的能源供應協議皆未定案。","TAS-A：影像型 PDF 意見書（Aurora Energy、TasWater、Vocus、IPD Consulting）無法擷取文字，未讀。","TAS-A：OCG Tasmanian Investment Pipeline（Power BI）無法抓取，可能還有未被媒體報導的小型案件。","TAS-A：Hobart／Launceston 在地 colo（TasmaNet DC1、Vocus Hobart、42-24、DXN）的 MW 未公布，僅憑聚合器判斷為小型。","TAS-A：WebSearch 配額用盡，後半段只靠直接抓取已知頁面，無法排除漏掉未被連結的小型申請。","TAS-B：Tasmanian Planning Commission 與 State Planning Office 網站（planning.tas.gov.au）403，無法查 Major Projects 登記；Latrobe 對 Wesley Vale 的 s60C major project 請求結果未知（須待完整提案後再公告 28 天）。","TAS-B：Bell Bay 許可目前有 5 件 TASCAT 上訴（含 Firmus 自己對第 13 條發電機限制的上訴）：案號、上訴人全名、聆訊日期皆未取得（TASCAT 網站 403，且上訴僅對當事人可見）。何時才能動工取決於上訴結案。","TAS-B：州政府提交議會的「六個匿名資料中心提案」原文（OCG 清單）未取得（House of Assembly tabled papers 頁沒有直接顯示），業者與地點未知；這可能是 Tasmania 唯一可能出現可出租容量的來源，值得由 lead 追原文或請議員辦公室索取。","TAS-B：Firmus IPO 招股說明書（預計 2026-10-08 前後提交）尚未公開，將載明各場址 MW、客戶合約與商業模式；是否有任何對第三方出租空間的安排（目前證據顯示沒有）需待招股書確認，建議 lead 在 10 月中旬複查。","TAS-B：Hydro Tasmania 對 Firmus 444～450 MW 長約請求預計 2026 年底決定；Bell Bay 與 Wesley Vale 的電力尚未落實，亦影響其他新進業者。","TAS-B：Launceston 的 DA 登記（eTrack）無法查詢，因此未能確認 St Leonards Stage 1b／Stage 2（300 MW）是否已有 DA 或 DA0273/2025 的修正申請；Latrobe 的 2026-09-07 會議紀錄與 L-DA066/2026 的 EPA、TasNetworks、TasWater 回函未取得。","TAS-B：未檢查的 council：Devonport、West Tamar、Waratah-Wynyard、Dorset、Break O'Day、Kingborough、Sorell、Southern Midlands、Derwent Valley、Huon Valley、Glamorgan-Spring Bay 等；已檢查的 council 頁面只呈現公告期內申請，無歷史紀錄。","TAS-B：TasNetworks 2026 Transmission Annual Planning Report 未找到；Aurora Energy（#16）與 Vocus（#85）的議會提交為影像 PDF 未讀；EPBC 轉介（referrals）未查。","TAS-B：Bell Bay 與 Wesley Vale 無可靠座標（僅有道路中線）；DatacenterMap 429，無法取得其座標。","TAS-B：Telstra、Vocus、Pulse、Hostworks 等在 Tasmania 的交換局／邊緣機房容量未逐一驗證（Baxtel 的 Tasmania 列表未見這些業者）。"],"agent_notes":["TAS-A：塔州結論：本州沒有傳統可租用（colo／wholesale／powered shell）的 ≥5 MW 資料中心專案。僅有的三個 ≥5 MW 專案全屬 Firmus（AI factory／AI 雲），其模式是自建、自有算力、對外銷售專屬 AI 運算容量；已全部以 leasable=uncertain 列入 records，是否保留於客戶地圖請 lead 決定。","TAS-A：只有 Launceston（St Leonards）在建；Bell Bay 雖獲核准，但有 5 件 TASCAT 上訴、許可尚未生效；Wesley Vale 尚未核准，且被議會指現場作業可能違規。","TAS-A：能源是關鍵門檻：Hydro Tasmania 評估 Firmus 約 444–450 MW 供電請求，預計 2026 年底前決定；Hydro 稱塔州電力系統目前『broadly in energy balance』，需新增發電；Aurora 與 Firmus 的 Launceston 零售協議（上限 104 MW，自 2026-11 起）已簽。","TAS-A：政策風險：塔州議會 Government Administration Committee A 的 AI 資料中心調查（意見書 2026-09-21 截止，公聽會待排）；政府 2026-09-07 發布的 Draft Expectations（無法律效力，TasNetworks 意見書所載日期）；EMRS 民調 54% 反對、25% 支持（ABC 2026-09-26）；請願簽名逾 9,000～10,000 人（ABC／Pulse）。","TAS-A：六個匿名提案（合計約 505–705 MW）：兩個各 200–300 MW、另 50、50、5、小於 1 MW；來源為政府 2026-09-08 提交國會文件，經 ABC、Pulse 報導；皆無地址、無申請，已列入 excluded。","TAS-A：跨州線索：Firmus 墨爾本首批部署與 CDC Data Centres 合作（W.Media 2026-03-02 稱約 150 MW；DCD 2026-06-18 稱 Firmus 與 CDC 合作於本土部署，並列出雪梨、坎培拉、墨爾本、伯斯規劃點）；Firmus 在 SA 有 Tailem Bend、Stirling North 計畫與 600 MW 能源協議（W.Media 2026-09、Firmus newsroom 標題）；Firmus 全公司已簽約容量逾 900 MW（2026-09）。請 VIC／SA 代理人接手。","TAS-A：資料品質：DatacenterMap／Baxtel 只用於座標與線索；AFR、Guardian、Capital Brief、Mercury 只見標題未開啟全文；WebSearch 配額用盡後，我曾以 Python 查 Google News RSS 兩次（只取標題線索），發現不妥後即停止，未再用任何搜尋引擎抓取；若 lead 需要更完整的搜尋，請調高 CLAUDE_CODE_MAX_WEB_SEARCHES_PER_SESSION 後再補查。","TAS-A：座標均取自 DatacenterMap 頁面，已用 OSM Nominatim 以街道名交叉檢查（相距 0.1–1.2 km），仍屬聚合器數據，lead 可自行重新地理編碼。","TAS-B：【最重要】Tasmania 目前沒有任何經查證的可出租（colocation／批發／powered shell）≥5 MW 專案，records 為空。唯一的大型專案是 Firmus 的三座 AI Factory（St Leonards 約 104 MW 用電上限、施工中；Bell Bay 288 MW、已核准但許可因 TASCAT 上訴尚未生效；Wesley Vale 52 MW、DA 審查中且 council 已請求改走 major project）。Firmus 是自建自有自營的 AI 雲業者（Firmus 議會提交：build-own-operate，自己持有運算硬體；與 NVIDIA 合作稿：Firmus 出售雲端服務；OpenAI／Meta 向其合約的是專屬 GPU 算力；tech-insider 形容為 GPU 密集基礎設施而非一般 colocation），依 brief 類比 AWS／Azure 自建，因此三案列入 excluded（captive）。","TAS-B：若 lead 認為「向 Firmus 承租專屬 AI 算力」也算符合客戶需求：可把三案移入 records（St Leonards=under_construction、Bell Bay=approved_not_started、Wesley Vale=planned_filed，leasable=uncertain）。","TAS-B：三案容量口徑：Firmus 與 Oxford Economics 稱 Tasmania 三場址合計 contracted load 444 MW（104＋288＋52），其中 IT 負載約 377 MW（約 85%）。St Leonards：104 MW 為 Aurora 合約用電上限，Firmus Southgate 頁稱 84 MW critical IT，Tas 政府 2025-07 稱 Stage 1 合計 90 MW（1a 44 MW）；Bell Bay：288 MW 為最大需求（Pulse Tasmania 報 300 MW）；Wesley Vale：52 MW（critical IT 約 46 MW，初期 26 MW／23 MW）。","TAS-B：時程衝突：St Leonards 完工 Examiner（2026-03）稱 2026 年底，Pulse Tasmania（2026-06）與 PortNews 稱 2027 初；Wesley Vale 的送件／公告日 Latrobe 通知為 2026-08-26，The Urban Developer 文章稱 2026-09-02（以 council 通知為準）；Baxtel Tasmania 列表頁（經 WebFetch 摘要）把 Firmus Launceston Campus 標為 Operational 20 MW，與 Guardian（2026-10-03）及 Firmus 2026-09-08 稿所述 Firmus 目前只營運澳洲（墨爾本）與新加坡各一處不符（Launceston 既有 R&D 設施 Firmus LST01 位於 23 Killafaddy Road，DA 內含部分拆除）。","TAS-B：對客戶的意義：Tasmania 近期不會有可租的商業機房容量。若未來要找，線索是 (1) 州政府 OCG 的 6 個匿名案（合計至少 500 MW，其中 1 案 200–300 MW 在西北部，1 案 50 MW 看上 Liberty Bell Bay）；(2) 政策門檻高：Tasmania 政府 Draft Expectations（2026-09）要求新大型負載自行帶來新的風／光發電與 firming，Firmus 自願 2:1 配對；Hydro 稱系統目前大致供需平衡；EMRS 民調 54% 反對 AI 資料中心；Premier 先前拒絕以 major project 取代 council 審查。","TAS-B：跨州線索（供其他 agent 與 lead）：Firmus 的墨爾本 AI Factory 是在既有 CDC 設施內部署 HyperCube（Benmax 收購稿；Meta 已使用，2026-09-29 稿），代表 CDC 墨爾本有 Firmus 這個承租客戶；Firmus 2026-06 與 Gunvor 簽 12 年 600 MW 南澳電力協議；Project Southgate 管線含 Melbourne、Canberra、Sydney、Perth；Batam（印尼）360 MW 園區與 Malaysia 兩個 OpenAI 場址在澳洲境外。","TAS-B：與同州的 TAS-A.json 對照（讀其摘要，未改動其內容）：事實一致（Firmus 三案、Viridis 1 MW、DXN-TAS01 約 2 MW、六個匿名案），差別只在分類：TAS-A 把 Firmus 三案列為 records（leasable=uncertain），本檔列為 excluded（captive）；lead 需統一處理，若併入請以本檔 TAS-B-firmus-promotable-records.json 的欄位（含 DA 編號、核准日期、TASCAT 上訴組成、EPA／TasNetworks／TasWater 文號）補強 TAS-A 的對應紀錄。本檔補上 TAS-A 列為缺口的項目：St Leonards 的 DA 編號與核准日（DA0273/2025，2025-09-01，council 紀錄 11:0；TAS-A 提到的「7 月」說法，推測是 2025-07 政府與 Firmus 的宣布日而非核准日，此為推測）、Bell Bay 上訴組成（5 件，含 Firmus 與 Rowella 居民）。TAS-A 另列 42-24 Pty Ltd（TasNetworks 子公司，Cambridge／Moonah）、TasmaNet DC1 與 Vocus Hobart 皆為 MW 未公布的小型機房，本檔未獨立查證。","TAS-B：已更正 known-facts：原寫「TAS: nothing known yet」，現已確認 Firmus 三案（含 DA 編號 DA0273/2025、DA 2026/29、L-DA066/2026）、Viridis 1 MW、DXN-TAS01 售出、TasmaNet DC3，以及六個匿名構想。","TAS-B：地址與座標：St Leonards 取自 DA0273/2025 的 23 Killafaddy Road 與 St Leonards Road 地塊（郵遞區號 7250）；Bell Bay 為 Lot 1 East Tamar Highway（CT 152001/1，郵遞區號 7253；Firmus 與 ABC 稱位於 George Town 以南約 15 km、前紙漿廠平台）；Wesley Vale 的規劃報告表格亦出現 CT 182276/1 字樣，與 council 通知的 CT 187534/1 不一致，以 council 通知為準。"]},{"code":"NT","name_zh":"北領地","name_en":"Northern Territory","center":[-12.46,130.84],"zoom":10,"agents":["NT-A","NT-B"],"search_log":["NT-A：【NEXTDC D2／D1 Darwin｜WebSearch 3 次＋直接抓取】NEXTDC D2 官網頁（6MW IT Capacity、Tier IV 目標、'Currently in development'）、DCD 2026-03-09 封頂報導（6MW、1HFY27、D1 位於 2 Harvey Street）、DatacenterMap（D2 = 2-6 Ryko Court，Under Construction，座標）、Baxtel（D2 地址誤標為 8 Ryko Court）。結果：D2 計入 records，D1 排除。","NT-A：【NT DCA 會議紀錄全量掃描】抓取 environment.nt.gov.au DCA minutes 現行頁與 2021–2025 年度頁，約 160–170 份 PDF（Darwin 約 61、Alice Springs 約 24、Litchfield 約 31、Palmerston 約 28、Katherine 約 10、Tennant Creek 4、Batchelor 1；涵蓋至 Darwin Meeting 463（2026-09-19）與 Litchfield Meeting 313（2026-09-16）），以 pdftotext 搜尋 data centre／NEXTDC／DCI／Beetaloo／hyperscale／Technology Park。命中：Meeting 374（2021-05-21，CDU 資料中心 PA2021/0065）、Meeting 408（2023-08-18，D1 PA2023/0228）、Meeting 440（2025-04-04，D2 PA2025/0044）、Meeting 457（2026-06-05，D2 變更 condition 11）。沒有 DCI、Weddell、Alice Springs、Katherine 的資料中心案。限制：Darwin Meeting 446、451、452、453 為影像掃描檔（無文字層，僅目視抽看 446 第 2–3 頁），457 前 4 頁為影像（已目視讀完）；DCA 紀錄不含委任官員直接核發的案件。","NT-A：【NT 規劃公示】NTLIS 'Lodge and Track' 公示中申請清單（2026-10-03 抓取）：12 件 DA（Darwin 9、Litchfield 1、Palmerston 1、Other 1）加 3 件 Exceptional Development Permit，均非資料中心。","NT-A：【NEXTDC ASX 公告】經 ASX 公告清單取得 FY25 業績簡報與公告（2025-08-28）、1H26 簡報（2026-02-25）、FY26 簡報與公告（2026-08-27）。D2 逐步證據：FY25『D2 Darwin works underway』、1H26『Works continue』、FY26『Practical Completion 1HFY27』；容量 'Total power planned ~6MW+'、'Initial capacity ~1.5MW'；初期 1.5 MW 已簽約給海纜客戶。另讀 NEXTDC 新聞稿（2021-10-25、2022-03-29、2023-11-22、2024-08-14）釐清 D1／D2 歷史，並確認 2022 年所稱 >15 ha『D2』超大規模園區土地與現在的 CBD D2 不是同一處。","NT-A：【DCI DRW01】2021 年新聞（DCD、Data Centre Magazine、ITWire、Cyber Daily、TechPartner）＋DCI 官網全站頁面（home、about、locations、news 與第 2 頁、products）＋DatacenterMap／Baxtel。結果：2021-10-19 宣布（2.7 ha、\u003c=10 MW IT、'subject to development application approval'）；DCI 官網現已不提 Darwin；找不到 DA → 列入 excluded（other）。","NT-A：【Beetaloo Digital／Weddell】NT Territory Coordinator 官方頁面（2026-08-05 更新）、ASX 公告摘要（Kalkine，2026-07-22）、ESD News、NT Independent、DCD、DatacenterMap。結果：僅有土地排他承諾（185 ha、12 個月），NT EPA 登錄、DCA、NTLIS 皆無申請 → excluded。","NT-A：【Energy North Project Ares】由 Territory Coordinator 頁面與 ESD／NT Independent 發現；再讀 Energy North 官網（Project Ares 頁與 FAQ）及 NT EPA 登錄頁（EP2026/052，2026-07-06 接受轉介）、通知書、轉介表、轉介報告（11 MB，pdftotext 全文）。結果：計入 records（planned_filed）。","NT-A：【NT EPA 評估登錄】assessments-in-progress、completed、projects-not-requiring-assessment、call-in notices 四個登錄：除 Project Ares 外無資料中心案。","NT-A：【Telstra／Vocus／Datacom】Vocus 為 D1 的 anchor tenant、DJSC 海纜登陸 Darwin，但未見自建資料中心；DatacenterMap Darwin 清單 12 筆（NEXTDC 3、Inligo CLS、DXN、DCI、Area9、Beetaloo 5）與 Baxtel NT 頁（8 個設施）皆無 Telstra／Datacom／Vocus 自營設施。Datacom 官網回 403、Telstra 未能由官方來源核實，故僅能說『未發現』。","NT-A：【Defence／AUKUS】NT 規劃、環評、DCA 紀錄均無國防相關的可租賃資料中心案；只見 DCI／NEXTDC 以國防與太空客戶作行銷訴求，以及 NEXTDC D1 取得 Home Affairs HCF 的 Certified Strategic。未發現 AUKUS 專屬資料中心公開案。","NT-A：【Alice Springs／Katherine／Tennant Creek／Palmerston／Litchfield】DCA 紀錄（見第 2 項）無資料中心；DatacenterMap 沒有 Alice Springs／Katherine／Palmerston 設施頁；Baxtel NT 頁 8 個設施全在 Darwin 都會區。","NT-A：【搜尋額度】WebSearch 在本次工作階段（整個 session 共用）額度用盡（200/200），我在成功 10 次後被擋，其後改用直接抓取（官方網站、登錄頁、ASX 公告清單）；DuckDuckGo 出現驗證碼、Bing 回傳無關結果，均未繞過。因此對『尚未被登錄頁或聚合站收錄的新案件』的探索能力受限，見 gaps。","NT-B：WebSearch（約 20 次，之後整個 session 共享額度 200 次用盡）：NEXTDC D2、DCI DRW01、Darwin Technology Park、NT DCA 資料中心申請、Middle Arm、NT AI／主權雲、Beetaloo Digital、Project Ares、NT EPA。產出：2 個 NT 新線索（Weddell／Beetaloo Digital、Murranji／Project Ares）與 NT DCA 2023-08-18 會議記錄（PA2023/0228）的搜尋摘要。額度用盡後改用 WebFetch 與 curl 直接讀已知網址；曾用 curl 試查 DuckDuckGo HTML 一次，遇到機器人驗證即停止，沒有繞過，之後未再使用任何搜尋引擎。","NT-B：NTLIS『Lodge and Track Your Applications』規劃登記（ntlis.nt.gov.au/planningPopup/lta.dar.view，2026-10-03 讀取）：目前展示中的申請共 15 件（Darwin 9、Litchfield 1、Palmerston 1、其他 1、Exceptional Development Permit 3），全是住宅、倉庫、露營等，沒有資料中心。此清單只含展示中案件，不含已決議或較早的案件。","NT-B：NT DCA（Darwin 分區）2023-08-18 會議記錄 PDF（dli.nt.gov.au，PA2023/0228）：WebFetch 403；curl 與 Wayback 都只拿到 Cloudflare 驗證頁（Wayback 無存檔）。只有搜尋摘要，未嘗試繞過。","NT-B：NT 政府網站群（dli、dipl、dlpe、infrastructure、planningcommission、ntepa、territorycoordinator、invest.nt.gov.au、middlearmprecinct.nt.gov.au）與 powerwater.com.au：一律 403 或 Cloudflare 驗證，故 NT Planning Commission、Territory Coordinator、NT EPA 決定書、Power and Water 文件都無法直接核對。","NT-B：EPBC 公眾入口網站 Project Ares 轉介摘要（2026/10560）：以 WebFetch 與 curl 開啟並讀完整段專案描述，是本次最重要的政府一手來源（IT 容量、兩期、90 ha、186,000 ha、NT EP Act 的 proponent-initiated EIS、租戶營運人力）。","NT-B：Middle Arm Sustainable Development Precinct：官方頁面被擋；搜尋摘要顯示定位為氫能、先進製造、碳捕存與關鍵礦物加工，未見資料中心用地或提案；結論：未發現與資料中心相關的內容。","NT-B：NAIF（naif.gov.au 首頁）：34 個專案，NT 項目為 CDU 教育園區、Darwin Shiplift、Hudson Creek 電廠與 Batchelor 太陽能、機場升級、Nolans Bore、學生宿舍等，沒有資料中心或海纜投資。Infrastructure Australia 網站兩次 60 秒逾時，未能檢視；Australian Government Major Projects 名單同樣逾時。","NT-B：Power and Water Corporation／Territory Generation：官網被擋，查無大負載連接公告。僅有間接訊號：Beetaloo Digital 與 Project Ares 都主打離網或自備電源；DCD 稱 Weddell 站址鄰近 NT 政府規劃的 Darwin Energy Hub（最多 210 MW 太陽能與儲能）；環保團體稱 2 GW 超過 Darwin-Katherine 系統 2024-25 最大負載的 6 倍。","NT-B：NEXTDC 一手頁面（D2 頁、D1 頁、Darwin 總覽頁及其內嵌地圖資料、2021 新聞稿、blog、2024-09 D1 Tech Specs PDF）：確認 D2 為 Darwin CBD 6 MW『In Development』；D1 設計 7+ MW、已建 1MW+；D1 位址 2 Harvey Street（Tech Specs）vs 總覽頁 8 Ryko Court；D2 頁沒有街道地址。","NT-B：NEXTDC 2022 年公告的轉載（DCD、W.Media、ARN、datacenternews.asia，2022-03-29／30）：D1 在 2 Harvey Street、約 8 MW、待 DA；當時的『D2』是 15 ha 以上超大規模園區用地，地點未公開。Technology Decisions（2024-08-19）報導 D1 開幕。DatacentreMagazine 文章 403，未能開啟。","NT-B：DCI Data Centers：dcidatacenters.com 首頁、/locations/、/locations/sydney-01/：官網『Sites In Development』列 SEL01、CBR01（Jerrabomberra）、AKL02、SYD02/03、ADL03，沒有 Darwin；Sydney 01 頁沒有街道地址；首頁自稱 Brookfield 旗下公司。","NT-B：DCI DRW01 2021 年報導（DCD、ITWire、Cyber Daily、TechPartner、W.Media）：2.7 ha（可擴至 5 ha）、10 MW IT、買斷土地、待 DA；沒有 NT 政府官員談話，也沒有 DA 編號或時程。","NT-B：Baxtel（NT 市場頁、D1、D2、DRW01、Secure Data Centre、Project Ares）：僅作線索。市場頁列 8 設施／7 營運商；D2 標 Under Construction；DRW01 標 Planned，其地圖點是達爾文市中心預設點；D1、D2 都寫 8 Ryko Court，不可靠。DatacenterMap：WebFetch 429、curl 遇 Vercel 安全檢查頁，未能讀取，也未嘗試繞過。","NT-B：OpenStreetMap Nominatim 地理編碼：Ryko Court、Harvey Street、2 Harvey Street（建物『NEXTDC Darwin D1』）、Wishart、Weddell、Elliott、Murranji；用於座標交叉驗證與距離計算（8 Ryko Court 與 Baxtel D2 點差約 15 m，與 D1 建物差約 67 m）。","NT-B：Beetaloo Digital／Weddell：DCD 2026-07-22、ESD News、energy-pedia（ASX 公告轉載，2026-07-23）、RenewEconomy 2026-07-22、NT Independent 2026-07-22、North Queensland Register 2026-07-23 都已讀；Territory Coordinator 官方新聞被擋。結論：只有土地獨家承諾，無任何規劃或環評提交。","NT-B：Project Ares：EPBC 入口網站（一手）、Energy North 官網首頁／專案頁／FAQ（一手，curl 確認原文）、DCD 2026-07-01、RenewEconomy 2026-07-01、NT Independent 評論、Climate Council 2026-08-28、altenergy 2026-07-21、ecosistemastartup 都已讀；energy-storage.news 被 Cloudflare 擋；NT EPA 的 EP2026/052 決定書與 draft SOR PDF 只見網址，被擋。","NT-B：NT 其他 AI／主權雲提案：NT 政府稱最多 12 家資料中心開發商來洽，僅 Ares 與 Weddell 具名（NT Independent 2026-07-22）；ASPI Strategist（2025-12-01）是政策倡議文章，無具體專案；ASPI 2020-11-24 僅泛稱 Darwin Data Centre。RenewEconomy 2026-07-29 與 2026-08-26 標題顯示 NT 與昆士蘭不接受聯邦資料中心再生能源配比要求。","NT-B：City of Darwin 議會議程（darwin.nt.gov.au，可開）：2023-08-15、2023-08-29、2023-09-12 與 2026-09-29 議程全文 grep『data cent／NEXTDC／Ryko』皆無結果（議會不一定把 DCA 意見案放入公開議程）。","NT-B：ASX 公告 API（NEXTDC）：只回傳最近 5 筆（皆為持股變動），無法取得 FY26 業績簡報；故 D2『封頂、1H FY27』沿用 lead 已知事實，未重新核對。NEXTDC /investors 頁為 JS 渲染，靜態 HTML 無連結。","NT-B：NT 內的自建（captive）項目：未發現任何 hyperscaler 或政府自建的 NT 資料中心提案；國防或政府自建設施未專門查找。"],"gaps":["NT-A：NEXTDC D2：確切開工日、承建商、合約金額未公布；除初期 ~1.5 MW 外，其餘 ~4.5 MW+ 的建置時程與可否預訂（是否已被 Google／海纜客戶預訂）未公布，建議直接詢問 NEXTDC 銷售。","NT-A：NEXTDC 在 2021-10／2022-03 稱已取得 Darwin 另一塊 >15 ha 土地的權利（當時稱『D2 hyperscale campus』），與目前 CBD 的 D2（Ryko Court）不是同一處；其位置與現況無公開資料，也未見任何申請。","NT-A：DCI DRW01：確切地段／門牌、土地是否仍由 DCI 持有、計畫是否已放棄皆未證實；需向 DCI 或 NT Land Development Corporation 確認。","NT-A：Project Ares：資料中心園區本體座標未公布（轉介報告只有 GDA2020 MGA Zone 53 網格圖）；土地權利（option、NPUP、ILUA、AAPA）、融資、EPBC 轉介編號、'Commonwealth Major Project Status' 均僅見業主說法，未在政府頁面核實；標準評估後續階段（TOR 定稿、EIS 公示）尚未發生。","NT-A：Beetaloo Digital：12 個月排他期約於 2027-07 屆滿；若提出 NT EPA 轉介、DA 或 EPBC 轉介須重新評估；DatacenterMap 把 DC1–DC4 當作分棟，來源為業主示意圖，無官方 MW。","NT-A：未能檢索：EPBC Act Public Portal（動態網站）有無 NT 資料中心轉介；NT Government Gazette；Land Development Corporation 土地釋出；NEXTDC 的 LinkedIn 封頂貼文（需登入，僅以 DCD／DatacenterMap 轉述）；Datacom 官網（403）；Telstra 官方資料。","NT-A：DCA 影像掃描檔（Darwin 446／451／452／453）未做 OCR，不排除其中有未被關鍵字掃到的資料中心項目；委任官員核發（不經 DCA 聽證）的 DA 也不在紀錄中。","NT-A：Defence／AUKUS：無法排除未公開的國防相關資料中心（多屬 captive 或保密），不在公開來源涵蓋範圍。","NT-B：NT DCA（Darwin）2023-08-18 會議記錄 PA2023/0228 無法開啟：不能確認該案是 D2 還是 D1 的修訂、決議與條件、樓層與 MW。需手動用瀏覽器開啟該 PDF。","NT-B：D2 的精確街道位址、地號與土地權屬（NT 官地租約或自由產權）沒有政府文件；NEXTDC 官網 D2 頁沒有位址。8 Ryko Court 為推定。","NT-B：D2 的 6 MW 是否還有未簽約容量：NEXTDC 未公布，需向 NEXTDC 銷售確認。","NT-B：NT EPA『Notice of Decision EP2026/052』與 draft SOR 內容（評估層級、EIS 範圍、日期）、EPBC 轉介日期與受控行動決定日期，需手動開啟 ntepa.nt.gov.au 與 EPBC 入口網站附件。","NT-B：Territory Coordinator 對 Beetaloo Digital 的說明、NT Planning Commission 對 Weddell 的土地用途與重劃進度、Greater Darwin Region Land Use Plan：網站被擋。","NT-B：Power and Water Corporation／Territory Generation 的大負載連接排隊與容量資訊：沒有公開文件可取得。","NT-B：NT 政府所稱最多 12 家的其餘開發商（含 ABC 2026-07-22 報導提到的『rural Darwin blocks』）未具名，也未找到 ABC 原文網址。","NT-B：DCI DRW01 是否仍持有土地、是否提交過 DA：需直接詢問 DCI 或查 NT 土地權登記；Darwin Technology Park 的確切位置（疑在 Wishart）未核實。","NT-B：Infrastructure Australia 與 Major Projects Facilitation Agency 頁面逾時，未能確認有無資料中心相關列名。","NT-B：達爾文以外（Alice Springs、Katherine、Tennant Creek）沒有發現資料中心提案，但因搜尋額度用盡，未做地名專查。"],"agent_notes":["NT-A：核心結論：NT 目前唯一『符合 >=5 MW、可租賃、且已動工』的是 NEXTDC D2（2-6 Ryko Court, Darwin City）。但 6 MW 是規劃總容量，初期僅 ~1.5 MW 且已被海纜客戶簽走；NEXTDC 全公司已簽約 740.1 MW 對已建約 288 MW。對 5 MW 租戶而言，D2 不是現成可租的區塊，只能詢問後續分期。","NT-A：MW 口徑（D2）：NEXTDC 官網 '6MW IT Capacity'；FY25／1H26／FY26 簡報 'Total power planned ~6MW+'、'Initial capacity ~1.5MW'；DCA 聽證會申請人稱 7 MW；DCD 稱 6 MW AI-ready。本檔以 6 MW（IT）計入，first_phase_mw = 1.5。","NT-A：D1（營運中，1 MW IT）與 D2 在同一街廓；NEXTDC 先前所稱 7–8 MW 目標應為兩者合計。D1 排除（below_5mw）。","NT-A：Project Ares 是 NT 唯一已正式送件（NT EPA 轉介，2026-07-06 接受作標準評估）的資料中心案，但為 1 GW IT、離網、位於偏遠 Barkly 區，業主目標 FID 2027-07-31；依規則列 planned_filed，但不適合 5 MW 租戶，也不應被視為近期可得。","NT-A：DCI DRW01 與 Beetaloo Digital（Weddell）均無任何送件／核准，列入 excluded（other）；若之後出現 NT EPA 轉介或 DA 再改列。","NT-A：訂正（給 NSW 負責人）：已知事實 A1 第 8 項寫 DCI『Indonesia-owned』，但 DCI 官網 about 頁與 2019 年新聞稿寫明 DCI 是 Brookfield Infrastructure 旗下投資組合公司（2019-01 起），建議核實或更正。另 DCI 官網 2026-07 新聞載明：SYD02 取得 Blacktown 議會 DA（2021-01，36 MW）、SSD-21342738（2023-09-01）四層資料機房、2025-09-18 modification、目前申請再改至 63 MW；Stage 1（拆除）與 Stage 2（水箱遷移）接近完成，Stage 3（資料機房大樓與變電站）『即將開始』；官網未提供街道地址。","NT-A：政策與輿論風險（NT）：聯邦能源部長 Bowen 稱純燃氣的 NT 資料中心不符國家標準、不得進行（NT Independent 2026-08-05）；NT Independent 2026-08-26 有人呼籲暫停 NT 資料中心審批並公開調查；NT 政府稱有至多 12 家資料中心開發商接洽，但只有 Project Ares 與 Beetaloo Digital 具名（Territory Coordinator、ESD News，2026-07/08）。","NT-A：環境說明：本代理人的 Bash 內 curl 無法使用（libcurl bad argument），改以 python urllib 抓取；WebSearch 額度（200/200，整個 session 共用）已用盡，其他代理人可能也受影響；大量下載 DCA 紀錄後，environment.nt.gov.au 與 ntepa.nt.gov.au 於 2026-10-03 對本機回 403（疑似限流），之後無法再補抓，但已下載的內容都已分析完。","NT-B：NT 結論：records 2 筆（NEXTDC D2 6 MW 興建中；Project Ares 1 GW 已提 EPBC 與 NT EPA）、excluded 7 筆。對 5 MW 以上租戶，NT 唯一近期可交付的是 NEXTDC D2（預計 2026 下半年完工），但 NEXTDC 全網已預售，須直接詢價；Project Ares 是離網燃氣、偏遠、無融資、無租戶、環評未定的 1 GW 案，不應視為 2028 年前可租賃的容量。","NT-B：觀察名單：Beetaloo Digital（Weddell，NT 政府 12 個月獨家權至約 2027-07）目前只有土地承諾；一旦出現 NT EPA 意向書或 EPBC 轉介，應升級為 planned_filed。","NT-B：更正 known-facts：DCI 並非印尼資本，DCD 2021-10-19 與 DCI 官網皆稱其為 Brookfield Asset Management 旗下投資組合公司。","NT-B：NEXTDC 位址陷阱：D1 在 2 Harvey Street（Tech Specs、2022 新聞稿、OSM 建物）；NEXTDC 官網總覽頁與 Baxtel 把 8 Ryko Court 掛在 D1，我推定 8 Ryko Court 實為 D2。『D2』一詞在 NEXTDC 內部指過兩個東西：2022 年的 15 ha 以上超大規模園區用地（去向未公開）與現在 CBD 內 6 MW 建物。","NT-B：政策背景：聯邦政府 2026-03 發布『Expectations of Data Centres and AI Infrastructure Developers』（Energy North FAQ 引用）；聯邦擬要求新資料中心配比新增再生能源，RenewEconomy 2026-07-29 與 2026-08-26 的標題顯示 NT 與昆士蘭政府主張以氣電供電並稱獲得彈性（我只讀到摘要，細節未核實）。NT 政府（CLP，總理 Lia Finocchiaro）公開支持氣電資料中心；Greenpeace、Environment Centre NT、Climate Council 強烈反對，審批與聲譽風險高。","NT-B：NT 政府網站（nt.gov.au 全系列）對自動化存取一律掛 Cloudflare 驗證，WebFetch 與 curl 都進不去；我沒有嘗試繞過。DCA 會議記錄、NT EPA 決定書與 Territory Coordinator 頁面需由人用瀏覽器開啟。","NT-B：座標說明：NT-B-01 的座標取自 NEXTDC 官網地圖資料並與 Baxtel D2 中心點互證（差約 15 m），屬建物級近似；NT-B-02 無可靠座標，建議 lead 用 EPBC 轉介書附圖或『Elliott 西北約 50 km』人工定位。DRW01 的 Baxtel 座標是預設點，勿用。","NT-B：附帶的跨州線索（僅標題或官網列表，未驗證，給其他 agent 參考）：DCI 官網開發中站點含 CBR01 Jerrabomberra（Poplars Innovation Precinct）、ADL03 Mawson Lakes（SA 國防園區）、SYD02/03（Eastern Creek 既有場址，官網無街道地址）；DCD／RenewEconomy 標題顯示 1414 Degrees 與 SA 的 Aurora Energy Precinct 簽下最多 1 GW AI 園區協議（2026-08-03）；DCD 標題另有『Anthropic seeks data center leasing deals in Europe and Australia』（2026-04-20）。"]}],"records":[{"id":"NSW-001","src_ids":["NSW-B-05","NSW-A-08"],"state":"NSW","project_name":"Macquarie Technology IC3 Super West — Talavera Road Data Centre Campus Expansion（SSD-24299707）","operator":"Macquarie Data Centres（Macquarie Technology Group）","developer_owner":"Macquarie Data Centres Pty Ltd（申請人）","address":"17-23 Talavera Road, Macquarie Park NSW 2113","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"Lot 527 DP 752035 與 Part Lot 3 DP 1043041，約 2 公頃；Khartoum Road 評估報告把同一 SSD 寫成「33-39 Talavera Road」。","geo":{"lat":-33.78073,"lon":151.12733,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":47,"capacity_basis":"power_consumption","capacity_notes":"原核准（IPC，2024-01-19）38 MW；Mod 1（2024-12-19 核准）增至 47 MW，整個園區合計 66→75 MW。八層擴建、GFA 16,142 m2、20×3.3 MW 發電機。公司揭露（先前資料）：首批 6 MW IT 預計 2026-09 啟用、已有 A$50m 債務額度支應 19 MW 長交期設備；FY27 下半年起認列營收。","first_phase_mw":6,"status":"recently_completed","status_date":"2026-07-23","construction_evidence":"A15「Notification of Commencement」2024-01-24；Macquarie Telecom 施工通知 2024-05-22 與 2024-06-11；Stage 2 CEMP 核准 2024-06-27；「Commencement of Operations」函（2026-07-22；portal 上傳 2026-07-23）：Stage 2 預期約一個月後開始營運；FDC Construction 為總包（媒體，先前資料）。","construction_start":"2024-01/2024-06（通知函）","expected_completion":"評估報告：施工約 21 個月；Stage 2 營運 2026-08/09 起；後續階段（19 MW→47 MW）未公布日期。","completion_source":"DPHI/IPC Assessment Report（2023-11-27）；Macquarie 營運通知（2026-07-22）","window":"now","window_basis":"首期 6 MW 已於 2026-09 啟用；政府網站 2026-07-23 已有開始運作通知。","leasable":"yes","leasable_note":"Macquarie Data Centres 為主權級託管營運商，向企業、政府出租；本期容量逐階段釋出，是 5–20 MW 規模的近期可談標的。","known_tenants":"未揭露","approval_ref":"SSD-24299707（IPC 核准 2024-01-19）；Mod 1（2024-12-19）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/talavera-road-data-centre-campus-expansion","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707%2120231127T020928.161+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707-PA-22%2120260723T112244.245+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707-MOD-1%2120241219T224421.352+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/talavera-road-data-centre-mod-1-expansion"],"operator_urls":["https://cdn-api.markitdigital.com/apiman-gateway/ASX/asx-research/1.0/file/2924-03126655-2A1692379"],"press_urls":["https://baxtel.com/data-center/macquarie-ic3-super-west"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/talavera-road-data-centre-campus-expansion","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707%2120231127T020928.161+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707-PA-22%2120260723T112244.245+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-24299707-MOD-1%2120241219T224421.352+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/talavera-road-data-centre-mod-1-expansion","https://cdn-api.markitdigital.com/apiman-gateway/ASX/asx-research/1.0/file/2924-03126655-2A1692379"],"confidence":"high","conflicts":"地址 17-23 vs 33-39 Talavera Road（Khartoum 報告）；容量 38/47 MW（兩次核准）；先前資料 47 MW 為「total」，實為本次擴建增量，園區合計 75 MW；先前資料寫首期 6 MW 於 2026-09 啟用；ASX 簡報（2026-08-26）仍屬預告，截至 2026-10-03 是否已啟用未取得公司確認","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-002","src_ids":["NSW-C-03","NSW-B-32"],"state":"NSW","project_name":"Southern Highlands Data Campus (SHDC) — Data Building One (DB1)","operator":"Cloud Carrier (Cloud Carrier Operations Pty Ltd)","developer_owner":"Nakar Property Pty Ltd（地主／開發商，Bella Vista）；Square Energy Pty Ltd（園區燃氣發電）","address":"30 Douglas Road, Moss Vale NSW 2577","suburb":"Moss Vale","postcode":"2577","lga":"Wingecarribee Shire","address_precision":"lot","address_notes":"Cloud Carrier 官網聯絡頁載明 Campus: Southern Highlands Data Campus, 30 Douglas Road, Moss Vale NSW 2577；範疇界定報告：Lot 40 DP 1288692，約 67 ha。DB1、DB2 與後續建築皆在同一地址。","geo":{"lat":-34.515334,"lon":150.369822,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":28,"capacity_basis":"power_consumption","capacity_notes":"Cloud Carrier DB1 頁面列『Total Power 28MW』、Data Hall 1,850 sqm、Deployment: Powered Shell、DLC 140 kW+/rack、PUE \u003c1.15（IT 負載未明示，故標 power_consumption）。2024-09 發表時 DB1 為 15 MW，園區最終可擴至 300 MW（W.Media 2024-09-27）。園區自建燃氣發電（官網稱數百 MW、脫離電網）。","first_phase_mw":null,"status":"operating_with_spare","status_date":"2025-09","construction_evidence":"Nakar Property 範疇界定報告（Western Sydney Planning，2025-09，Planning Portal）：DA 21/1042（Wingecarribee 議會 2021-02-25 核准，已修改兩次）之後『the first data building (DB1) has now been constructed』。未見第三方確認通電日期、營運狀態或租戶；Cloud Carrier 官網以『Powered Shell』方式行銷 DB1。","construction_start":"DA 21/1042 於 2021-02-25 核准；確切動工日未知","expected_completion":"DB1：2025-09 報告稱已建成；DB2 官網標示 coming soon","completion_source":"Nakar Property 範疇界定報告 2025-09（Planning Portal）；Cloud Carrier 官網","window":"now","window_basis":"DB1 已建成（2025-09 報導）。","leasable":"yes","leasable_note":"官網載明園區提供『Scalable Powered Shell Solutions』、載體中立、服務政府與企業客戶，屬可出租（powered shell／colocation）。尚無公開租戶，是否仍有 >=5 MW 未租出容量為合理推定，非明確證據。","known_tenants":"未公開","approval_ref":"Wingecarribee Council DA 21/1042（DB1，2021-02-25）；DA 24/0055（14 MW 燃氣發電，2024-04-19 核准）；DA 26/0352（燃氣發電，2025-09-11 遞交）；SSD-102795459（673.2 MW 燃氣發電廳，SEARs 2025-12-22）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/southern-highlands-data-campus-power-station","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-95012491%2120250926T033914.129+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-102795459%2120251222T014859.011+GMT"],"operator_urls":["https://cloudcarrier.com/campus/","https://cloudcarrier.com/db1/","https://cloudcarrier.com/contact-us/"],"press_urls":["https://w.media/cloud-carrier-launches-australias-first-liquid-cooled-data-campus-in-the-southern-highlands/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/southern-highlands-data-campus-power-station","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-95012491%2120250926T033914.129+GMT","https://cloudcarrier.com/","https://cloudcarrier.com/campus/","https://cloudcarrier.com/db1/","https://cloudcarrier.com/contact-us/","https://cloudcarrier.com/about-us/","https://w.media/cloud-carrier-launches-australias-first-liquid-cooled-data-campus-in-the-southern-highlands/","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-102795459%2120251222T014859.011+GMT"],"confidence":"medium","conflicts":"(1) DB1 容量：W.Media 2024-09-27 為 15 MW；Cloud Carrier 官網現列 Total Power 28 MW。(2) 園區上限：2024 稱 300 MW","agents":["NSW-C","NSW-B"],"tier":"main","tier_reason":""},{"id":"NSW-003","src_ids":["NSW-C-16"],"state":"NSW","project_name":"Fujitsu Greystanes Data Centre（出售予 Next Capital）","operator":"Fujitsu Australia → Next Capital（簽約 2026-07-20，預計 2026 稍後交割）","developer_owner":"Next Capital（買方，透過其第五支基金）","address":"6 Bellevue Circuit, Pemulwuy (Greystanes) NSW 2145","suburb":"Pemulwuy","postcode":"2145","lga":"未確認（Cumberland 或 Parramatta）","address_precision":"lot","address_notes":"新聞只稱 Greystanes，未載街道；該場址為承租物業（leased），非 Fujitsu 自有。需查 Fujitsu／Next Capital 官方資料取得地址。","geo":{"lat":-33.8219,"lon":150.9238,"precision":"source","note":"座標取自來源（OSM POI（NSW-A 查得））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"媒體稱 Greystanes 場址潛力最高 60 MW，不是現有可用容量；Fujitsu 五站組合合計約 25 MW、約 7 MW 已租、可擴建到 100 MW。各站現況容量與空置量未公布。","first_phase_mw":null,"status":"operating_with_spare","status_date":"2026-07-20","construction_evidence":"非建設案。Next Capital 表示交割後將投資擴建並逐站評估擴充，但未公布投資額或容量目標；無申請或開工證據。","construction_start":"—","expected_completion":"交割預計 2026 年稍後；擴建無時程","completion_source":"W.Media／Fujitsu／Next Capital 2026-07-20","window":"now","window_basis":"營運中站點；Next Capital 收購尚未交割。","leasable":"yes","leasable_note":"Fujitsu 資料中心業務為 colocation 與託管服務；買方稱『available capacity and significant growth potential』。","known_tenants":"約 130 家客戶（含政府機關）；Fujitsu 交割後仍為客戶","approval_ref":"","gov_urls":[],"operator_urls":[],"press_urls":["https://w.media/next-capital-agrees-to-acquire-fujitsus-australian-data-centre-business/","https://bebeez.eu/2026/07/20/fujitsu-sells-australian-data-center-business-to-next-capital/"],"opened_sources":["https://w.media/next-capital-agrees-to-acquire-fujitsus-australian-data-centre-business/","https://bebeez.eu/2026/07/20/fujitsu-sells-australian-data-center-business-to-next-capital/"],"confidence":"low","conflicts":"『up to 60MW』與整體組合 25 MW 容量矛盾；本場址的未租出容量沒有公開數字，列入是因為買方明確以『available capacity』與擴建作賣點。無街道地址。","agents":["NSW-C"],"tier":"main","tier_reason":""},{"id":"NSW-004","src_ids":["NSW-C-07","NSW-A-09","NSW-B-25"],"state":"NSW","project_name":"GreenSquare DC SYD1 — Stage 1（既有資料中心建築改造，Norwest）","operator":"GreenSquare DC (GSDC)","developer_owner":"GreenSquare DC","address":"3 Brookhollow Avenue, Norwest NSW 2153","suburb":"Norwest","postcode":"2153","lga":"The Hills Shire","address_precision":"lot","address_notes":"Lot 2021 DP 831173，約 51,867 m2；位於 Norwest Business Park，Norwest 地鐵站以東約 500 m。Stage 1 與 Stage 2（）同一地址。","geo":{"lat":-33.732527,"lon":150.968022,"precision":"source","note":"座標取自來源（NSW ePlanning OnlineDA API：DA 1382/2025/JP（PAN-518410）點位；OSM Nominatim 3 Brookhollow Avenue 為 -33.7324249, 150.9674232，兩者相近）；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":15,"capacity_basis":"unknown","capacity_notes":"15 MW 引自 先前資料（Stage 1 15 MW），我方未能獨立驗證；W.Media 2026-09-21 僅稱 SYD1 為『100MW-plus campus』；範疇界定函說明現址原有 4 MW 資料中心（D93/318，1993 年核准）。","first_phase_mw":15,"status":"under_construction","status_date":"2026-09-21","construction_evidence":"W.Media 2026-09-21：Stage 1 為既有資料中心建築的 adaptive reuse，建築正升級以支援高密度運算；首批客戶 Sharon AI 預計部署約 8,200 片 NVIDIA Blackwell Ultra GPU，初始營運目標 2026 Q4。先前資料 另稱總承包商為 Erilyan。因屬既有建築改造，Planning Portal 無對應 SSD 開工文件。","construction_start":"未知（改造工程進行中）","expected_completion":"2026-Q4（初始營運，W.Media 2026-09-21）","completion_source":"W.Media 2026-09-21 引述 GreenSquare","window":"2026Q4-2027Q2","window_basis":"W.Media 2026-09-21：初始營運 2026-Q4。","leasable":"yes","leasable_note":"GreenSquare 為批發型出租業者；但 Stage 1 首批容量已由 Sharon AI 長期合約錨定（合約容量未公開），剩餘可租量不明。","known_tenants":"Sharon AI（Nasdaq 上市、NVIDIA Cloud Partner；首階段錨定客戶，2026-09 簽約）","approval_ref":"既有建築改造（D93/318，1993 年核准）；未見 SSD。Stage 2 見 SSD-81928961","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/brookhollow-avenue-data-centre-expansion-norwest","https://www.planningportal.nsw.gov.au/planning-panel/alterations-and-additions-existing-data-centre"],"operator_urls":["https://www.greensquaredc.com/locations","https://greensquaredc.com/locations/"],"press_urls":["https://w.media/greensquare-signs-sharon-ai-as-first-customer-for-syd1-data-centre-campus/","https://baxtel.com/data-center/greensquaredc-sydney-syd1"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/brookhollow-avenue-data-centre-expansion-norwest","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-81670721%2120250328T083256.004+GMT","https://w.media/greensquare-signs-sharon-ai-as-first-customer-for-syd1-data-centre-campus/","https://www.planningportal.nsw.gov.au/planning-panel/alterations-and-additions-existing-data-centre","https://www.greensquaredc.com/locations","https://api.apps1.nsw.gov.au/eplanning/data/v0/OnlineDA","https://greensquaredc.com/locations/"],"confidence":"medium","conflicts":"完工時間：先前資料稱 Q3 2026，W.Media 稱初始營運 2026 Q4。首批客戶已簽，對 5 MW 新租戶而言 Stage 1 剩餘量可能很小；是否已完工：先前資料 2026-Q3 完工，Baxtel 稱已營運，無營運商確認；總量：先前資料 110 MW、官網 100MW+ IT、SSD EIS 的第二期 IT 96 MW；先前資料「Stage 1 15 MW」——與規劃小組 EDC/Stage 1 敘述的 14.9 MW 一致。","agents":["NSW-C","NSW-A","NSW-B"],"tier":"main","tier_reason":""},{"id":"NSW-005","src_ids":["NSW-A-01","NSW-B-01"],"state":"NSW","project_name":"CDC Marsden Park Data Centre Campus（Hollinsworth Road）","operator":"CDC Data Centres（Canberra Data Centres）","developer_owner":"CDC Data Centres Pty Ltd（SSD 申請人，核准通知書所載）；股東含 Infratil（CDC 官網新聞標題）","address":"105 and 113 Hollinsworth Road, Marsden Park NSW 2765","suburb":"Marsden Park","postcode":"2765","lga":"Blacktown","address_precision":"lot","address_notes":"SSD-70889211 與前置議會 DA-24-00542（PPSSCC-562）皆列 105 與 113 Hollinsworth Road；專用變電站亦在 Hollinsworth Road（CDC 官網）。","geo":{"lat":-33.722607,"lon":150.836328,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-70889211 專案頁地圖點位（2026-10-03 讀取）；NSW ePlanning DA-24-00542 點位 -33.722609, 150.836600 互相吻合）；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":504,"capacity_basis":"power_consumption","capacity_notes":"入口網站/核准文件口徑為耗電 504 MW，六棟四層樓、720 MVA 變電站（先前資料讀取）；CDC 2024-10-25 新聞稿稱 504 MW 為 ICT capacity（口徑不同，IT 負載可能較低）；CDC 官網 Marsden Park 頁寫五棟四層加一棟兩層。前置議會 DA-24-00542（2024-11-14 核准，CIV A$53.94m）僅為 5 MW 設施。Baxtel 另列 79 MW、Q2 2026，屬聚合站估計。","first_phase_mw":null,"status":"under_construction","status_date":"2026-07-27","construction_evidence":"入口網站 SSD-70889211 後續文件（於 2026-10-03 逐筆列出並從檔案識別碼解出上傳日）：Letter for SSDA Works Commencement（檔名 260714，上傳 2026-07-22）、CEMP Approval Letter（2026-05-12）、Approval of Staging Request（2026-04-24）、Approval of Updated Staging Request（2026-06-12）、ESCP 核准（2026-07-27）。CDC 官網新聞（2024-10-25）已稱 minor earthworks underway。","construction_start":"2024-10（CDC 稱輕微土方，新聞稿 2024-10-25）；SSD 工程開工函 2026-07-14；CDC 官網排程的 early/civil works 自 2025-11 起","expected_completion":"分期交付 2027-09 至 2029-12（staggered handover through 2029）","completion_source":"CDC 官網 Marsden Park 頁排程（未標日期，2026-10-03 讀取）：early/civil 2025-11 至 2027-06、structural 2026-07 至 2027-11、services/fit-out 2027-02 至 2028-11、commissioning/handover 2027-09 至 2029-12","window":"2027H2","window_basis":"分期交付自 2027-09 起。","leasable":"likely","leasable_note":"CDC 為批發型主機代管；2025 年簽下 555 MW、30 年的美國客戶合約（CDC 官網新聞標題，是否落在本園區未證實），Marsden Park 容量可能大多已預訂，需向 CDC 確認未預訂部分。","known_tenants":"未公布；CDC 與一家美國客戶簽有 555 MW 合約（與本園區關係未證實）","approval_ref":"SSD-70889211（2025-11-27 核准）；前置 DA-24-00542 / PPSSCC-562（2024-11-14 核准）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT"],"operator_urls":["https://www.cdc.com.au/locations/sydney-and-regional-nsw/marsden-park/","https://www.cdc.com.au/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/"],"press_urls":["https://baxtel.com/data-center/cdc-marsden-park-campus"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","https://www.cdc.com.au/locations/sydney-and-regional-nsw/marsden-park/","https://www.cdc.com.au/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","https://baxtel.com/data-center/sydney","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT"],"confidence":"high","conflicts":"MW 口徑不一：入口網站 504 MW 為耗電、CDC 新聞稿 504 MW 為 ICT capacity；Baxtel 79 MW 且 Q2 2026 啟用，與 CDC 官網的 2027-09 起分期交付不符，以 CDC 官網為準；Portal 標題「504 MW power consumption」vs 評估報告「720 MW 最大電力 / 504 MW IT」；先前資料採 504 MW power consumption——應改註為 IT load","agents":["NSW-A","NSW-B"],"tier":"main","tier_reason":""},{"id":"NSW-006","src_ids":["NSW-B-02","NSW-A-02"],"state":"NSW","project_name":"NEXTDC S4 Horsley Park（SSD-63741210）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Limited（申請人）；總包 Multiplex（lead 資料）","address":"16 Johnston Crescent, Horsley Park NSW 2175","suburb":"Horsley Park","postcode":"2175","lga":"Fairfield City（部分工程在 Blacktown）","address_precision":"lot","address_notes":"資料中心基地 8.206 公頃（IN1）；另含 Johnston Crescent / Old Wallgrove Road 道路預留地 1.16 公頃的 2.6 km、2×330 kV 輸電線，及 TransGrid Sydney West 變電站 43.09 公頃擴建。","geo":{"lat":-33.82784,"lon":150.82457,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.5 km，已驗證"},"capacity_mw":365,"capacity_basis":"IT","capacity_notes":"NEXTDC FY26 簡報（2026-08-27）：S4 升級至 365 MW IT，其中 250 MW 在建、115 MW 規劃；NSW 核准書載 294 MW；Multiplex 新聞稿稱 350 MW；RenewMap 記 232 MW，口徑各不相同。","first_phase_mw":250,"status":"under_construction","status_date":"2026-09-23","construction_evidence":"SSD 核准 2025-12-24；CEMP Rev 3 與核准函 2026-02-23；HV 輸電線分階段核准 2026-05-28；「NXT S4 – TG Works – DPHI Condition A13」2026-05-20；Mod 1（設計修改）核准 2026-08-07、Mod 2（隔音牆增高）核准 2026-09-23。Multiplex 2026-03 宣布開工（先前資料，未重新開啟）。portal 上無「Notification of Commencement」文件。","construction_start":"2026-03（Multiplex，lead 資料）；CEMP 2026-02-23 核准。","expected_completion":"評估報告：全案約 5 年／54 個月、四階段——Stage 1 Building C + HV 開關站/330 kV 變電站/輸電線/入口/水塔；Stage 2 Building D；Stage 3 Building A；Stage 4 Building B。第一期約 2027 年中（Multiplex，先前資料）。","completion_source":"DPHI SSD Assessment Report（2025-12-24）；Multiplex（透過 先前）","window":"2027H2","window_basis":"第一期約 2027 年中（Multiplex）。","leasable":"yes","leasable_note":"NEXTDC 以租賃方式出租；但 先前 引用 FY26 數據：已簽約使用量 740 MW、前置訂單 565 MW、已建成 287.9 MW，容量幾乎已被預訂，新租戶需談後續階段。","known_tenants":"政府文件未揭露","approval_ref":"SSD-63741210；Mod 1、Mod 2；後續 Phase 2 = SSD-108864209","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-data-centre-horsley-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63741210%2120251224T003217.140+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-modification-1-design-modifications","https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-horsley-park-mod-2-acoustic-barrier-amendments"],"operator_urls":[],"press_urls":[],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-data-centre-horsley-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63741210%2120251224T003217.140+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-modification-1-design-modifications","https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-horsley-park-mod-2-acoustic-barrier-amendments"],"confidence":"high","conflicts":"容量來源互相矛盾：DPHI 評估報告 294 MW（修訂後）；Portal 列表 250 MW；Multiplex 350 MW；RenewMap 232 MW（=原 EIS）。建議以 294 MW（power consumption）為官方數字；MW：核准文件 294 MW（耗電）、Multiplex 350 MW、RenewMap 232 MW；先前資料未載明 294 MW，此為更正。","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-007","src_ids":["NSW-B-04","NSW-A-04"],"state":"NSW","project_name":"Goodman SYD01 — Lanceley Place Data Centre, Artarmon（SSD-66777221）","operator":"Goodman（Goodman Property Services (Aust) Pty Ltd）","developer_owner":"Goodman Property Services (Aust) Pty Ltd（申請人）","address":"2-8 Lanceley Place and 14 Campbell Street, Artarmon NSW 2064","suburb":"Artarmon","postcode":"2064","lga":"Willoughby City","address_precision":"lot","address_notes":"基地 14,024 m2（E4 工業區），位於 Gore Hill 科技園東側、皇家北岸醫院南約 200 m。","geo":{"lat":-33.81844,"lon":151.19004,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.3 km，已驗證"},"capacity_mw":80,"capacity_basis":"MVA","capacity_notes":"核准時為「80MVA」（Portal 與 Mod 2 報告皆如此稱）；評估報告表 1 把同一數字寫成「IT power consumption 80 MW」。Mod 2（2026-04-14 核准）將饋線容量提高到 90 MVA、發電機由 30×2.8 MW 增為 42×2.82 MW。CIV A$845,852,021、施工 669 人、營運 30 人。","first_phase_mw":12.2,"status":"under_construction","status_date":"2026-08-11","construction_evidence":"Goodman「A10 Notice of Commencement of Construction Works」（2026-05-27 日期，portal 上傳 2025-05-29）：預定 2025-07-17 開工；CEMP Rev 3 與核准函 2025-08-27；CEMP Rev 7 / CTMP v4 / ESCP v1 核准 2026-05-14；Mod 1（2025-12-11）、Mod 2（2026-04-14）、Mod 3（2026-08-11）皆已核准；外牆覆層通知 2026-04-01；夜間施工申請 2026-04-30 核准。","construction_start":"2025-07-17（預定日，Goodman 通知函）","expected_completion":"評估報告：施工約 24 個月（→ 約 2027 年中）。Goodman SYD01 頁面（先前 的搜尋摘要，未重新開啟）：第一期 12.2 MW 排定 2028 Q2。","completion_source":"DPHI SSD Assessment Report（2025-04-11）；Goodman（透過 先前）","window":"2028+","window_basis":"首期 12.2 MW 排定 2028-Q2（Goodman）。","leasable":"likely","leasable_note":"Goodman 開發並出租給超大規模客戶；政府文件未揭露租戶。第一期僅 12.2 MW，且排程已因電力移到 2028。","known_tenants":"未揭露","approval_ref":"SSD-66777221（核准 2025-04-11）；Mod 1/2/3","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/lanceley-place-data-centre-artarmon","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221%2120250411T063539.397+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221-PA-5%2120250529T050113.400+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221-MOD-2%2120260414T055621.028+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/goodman-artarmon"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/lanceley-place-data-centre-artarmon","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221%2120250411T063539.397+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221-PA-5%2120250529T050113.400+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221-MOD-2%2120260414T055621.028+GMT"],"confidence":"high","conflicts":"營運商（Goodman 官網摘要）稱首期 12.2 MW 於 2028-Q2；NSW 評估報告估施工約 24 個月（自 2025-05 開工起算約 2027 年中）。以營運商說法為準。","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-008","src_ids":["NSW-B-07","NSW-C-14","NSW-A-06"],"state":"NSW","project_name":"DCI Data Centers Eastern Creek Expansion（SYD02；SSD-21342738）","operator":"DCI Data Centers（申請人 NineZero DC Sub TC I Pty Ltd trading as DCI Data Centers）","developer_owner":"NineZero DC Sub TC I Pty Ltd（DCI；印尼資本）","address":"90 Peter Brock Drive, Eastern Creek NSW 2766","suburb":"Eastern Creek","postcode":"2766","lga":"Blacktown","address_precision":"lot","address_notes":"Lot 34 DP 1131779、Lots 32/33 DP 1140168、Lot 25 DP 1122038；基地約 4.1 公頃，Raceway Precinct，鄰 Prospect Nature Reserve；現有 SYD01（原 Woolworths，Part 3A MP08_0108）。補足 先前 缺漏的街道地址。","geo":{"lat":-33.80496,"lon":150.88607,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":63,"capacity_basis":"power_consumption","capacity_notes":"原核准（2023-09-01）32 MW、GFA 13,210 m2、高 35.7 m、27×2.65 MW 發電機。Mod 2（2026-08-12 核准）以更高機架密度把總用電由 32 MW 提高到 63 MW，並放大變電站、取消四層辦公樓。先前 所稱「SYD02 = 64 MW」與此吻合；SYD01 現有約 11 MW、最終 65 MW（先前資料）。","first_phase_mw":null,"status":"under_construction","status_date":"2026-08-12","construction_evidence":"Notice of Commencement（CC1）2025-06-19、CEMP（CC1）2025-06；Stage 2 開工通知 2025-10-10（CC2 2025-10-03）；CC3 通知 2026-05-20；CEMP Rev 04 核准函 2026-07-21。但 Mod 2 評估報告（2026-08）寫明：「已大致完成現場拆除，準備開始核准開發的施工」——故主體施工在 2026-08 尚在啟動期。","construction_start":"拆除/早期工程 2025-06 起；主體工程 2026 中（Linesight，lead 資料）","expected_completion":"評估報告：施工 24 個月 + 試運轉 6 個月；四階段（資料儲存棟與變電站→內裝→辦公棟→人行橋）。Linesight：2028 初完工（先前資料）。","completion_source":"DPHI SSD Assessment Report（2023-09-01）；Linesight（透過 先前）","window":"2028+","window_basis":"Linesight：2028 初完工。","leasable":"yes","leasable_note":"DCI 為託管/批發營運商，向外出租；是 2028 前可談的西雪梨中型容量（約 63 MW 新增）。租戶未揭露。","known_tenants":"未揭露","approval_ref":"SSD-21342738（核准 2023-09-01）；Mod 1（2025-09-18）、Mod 2（2026-08-12）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-expansion-project","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738%2120230901T061348.447+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-MOD-2%2120260812T003248.610+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-mod-2-power-consumption-increase"],"operator_urls":["https://www.linesight.com/projects/supporting-delivery-of-dcis-64mw-syd02-hyperscale-data-centre-in-sydney/"],"press_urls":["https://baxtel.com/data-center/dci-syd02","https://cfotech.com.au/story/dci-data-centers-to-build-400m-facility-in-sydney"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-expansion-project","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738%2120230901T061348.447+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-MOD-2%2120260812T003248.610+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-mod-2-power-consumption-increase","https://www.linesight.com/projects/supporting-delivery-of-dcis-64mw-syd02-hyperscale-data-centre-in-sydney/"],"confidence":"high","conflicts":"先前資料「SYD02 = 64 MW、5 層、30,000 m2（Linesight）」與 DPHI：原 32 MW/GFA 13,210 m2，Mod 2 後 63 MW；差異為舊版媒體數字；更正 先前資料：最早的開工通知為 2025-06-19（非 2025-10-03）；SYD02 由 32 MW 提高到 63 MW（Mod 2，2026-08-05）。Portal 把本案歸類為『Warehouse or distribution centres』，不在 Data Storage 篩選清單。核准報告把既有場址稱 SYD01／SYD03 不一，建議以 SYD01（既有）、SYD02（本擴建）理解；規模：2022 新聞 36 MW 對 Linesight 現行 64 MW（曾 51 MW）；Baxtel 稱 Huntingwood 對政府資料 Eastern Creek","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-009","src_ids":["NSW-A-10"],"state":"NSW","project_name":"Starwood / Doma / Telstra InfraCo — Minchinbury Data Centre","operator":"Starwood Capital Group 與 Doma Infrastructure Group（開發、建設、營運）","developer_owner":"Telstra InfraCo 提供土地與連網；Starwood（受控關係企業）與 Doma 負責融資、開發、建設與管理","address":"Minchinbury, Western Sydney NSW 2770（街道地址未公開）","suburb":"Minchinbury","postcode":"2770","lga":"Blacktown","address_precision":"suburb","address_notes":"未能解決街道地址。新聞稿僅稱位於 Minchinbury、緊鄰 Eastern Creek 資料中心群，土地來自 Telstra InfraCo，並稱 Development Approval 已取得，但未給地址或 DA 編號。我已查：NSW Planning Portal 主要專案清單（50 筆 Data Storage 另加其他類型掃描）、Planning Panels 登錄（Blacktown 335 筆）、NSW ePlanning DA 資料庫（成本 A$10m 以上、2021-06 起），皆無對應項目。唯一相近：Sydney Central City Planning Panel 於 2020-02-28 核准 DA SPP-18-01554（PPS-2019CCI002），地點 42 Sargents Road, Minchinbury，兩層資料中心，CIV A$86.8m，當時土地所有者 Aldi Foods Pty Ltd、申請人 Urbis；是否為同一場址未證實，且 CIV 遠低於 62 MW 規模，可能是另一方案，僅供線索。","geo":{"lat":-33.786673,"lon":150.827222,"precision":"suburb","note":"郊區中心點（近似），門牌與街道都查不到"},"capacity_mw":62,"capacity_basis":"IT","capacity_notes":"聯合新聞稿：62 MW IT 負載、90 MVA 電力包絡；Tier III+；支援液冷與 AI 級機櫃密度；可選 core & shell、powered shell 或 build-to-suit。","first_phase_mw":null,"status":"approved_not_started","status_date":"2025-11-12","construction_evidence":"無硬證據。新聞稿（AAP/Cision 2025-11-12）稱 2026 年初開工、2028-Q1 初可交付；截至 2026-10-03 我找不到任何開工通知或承包商公告。Baxtel（聚合站）標為 Under Construction、2028，不能單獨採信。","construction_start":"計畫 2026 年初（新聞稿）；未證實","expected_completion":"2028-Q1 初（Ready for Service）","completion_source":"Starwood / Doma / Telstra InfraCo 聯合新聞稿（AAP 發布，2025-11-12；Mingtiandi 2025-11-15 報導）","window":"2028+","window_basis":"Ready for Service 2028-Q1（營運商公告）。","leasable":"yes","leasable_note":"明確針對資料中心營運商、超大規模業者、AI 平台與 GPU 運算業者提供 core & shell、powered shell、build-to-suit，屬租戶導向，與台灣客戶最相容。","known_tenants":"無","approval_ref":"未公布（新聞稿稱已取得 DA）","gov_urls":["https://www.planningportal.nsw.gov.au/planning-panel/data-centre"],"operator_urls":["https://www.aap.com.au/aapreleases/cision20251112ae20247"],"press_urls":["https://www.mingtiandi.com/real-estate/data-centres/starwood-teams-with-doma-telstra-to-develop-62mw-sydney-data-centre/","https://www.datacenterdynamics.com/en/news/starwood-doma-and-telstra-plan-62mw-data-center-in-sydney/","https://baxtel.com/data-center/starwood-doma-minchinbury"],"opened_sources":["https://www.aap.com.au/aapreleases/cision20251112ae20247","https://www.mingtiandi.com/real-estate/data-centres/starwood-teams-with-doma-telstra-to-develop-62mw-sydney-data-centre/","https://www.planningportal.nsw.gov.au/planning-panel/data-centre","https://baxtel.com/data-center/starwood-doma-minchinbury"],"confidence":"medium","conflicts":"狀態：新聞稿只說將於 2026 年初開工，Baxtel 稱已在建；地址未公開；42 Sargents Road 的 2020 年 DA 是否相關未證實。","agents":["NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-010","src_ids":["NSW-B-12","NSW-A-15"],"state":"NSW","project_name":"Stockland / EdgeConneX SYD1（MPark）— 1-5 Khartoum Road Data Centre（Talavera Road DC；SSD-63235720）","operator":"Stockland–EdgeConneX 50:50 合資（EdgeConneX 營運）","developer_owner":"Stockland Development Pty Ltd（SSD 申請人）","address":"1-5 Khartoum Road, Macquarie Park NSW 2113","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"基地 10,015 m2（原多層停車場），臨 Talavera Road 與 Murrell Street；Stockland MPark Stage 2；南側緊鄰同申請人的 Building H。土地原屬 Johnson & Johnson（Urban Developer）。","geo":{"lat":-33.77923,"lon":151.1249,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.2 km，已驗證"},"capacity_mw":51.4,"capacity_basis":"IT","capacity_notes":"DPHI 評估報告（2026 年）：最大電力 76.4 MW（IT load 51.4 MW）；24 個 data halls 在六層（Portal 稱五層）；GFA 19,434 m2；高 45 m；28×3 MW 發電機；EDC A$718,259,656；施工 250 人、營運 50 人。Portal 標題的「35 MW、五層」是 SEARs 階段的舊描述。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-06-11","construction_evidence":"核准 2026-03-11（評估報告 2026-06-11 上傳）；Portal 無後審文件。W.Media（2026-03-11）：「施工時間尚未確認」；Stockland CEO（2026-03）稱真正花錢的建造「還有一段時間」。","construction_start":"未定","expected_completion":"評估報告：施工 33 個月（拆除 3 + 土方 3 + 施工與試運轉 27 個月）。Baxtel（聚合站）寫 2029。","completion_source":"DPHI SSD Assessment Report；Baxtel（僅線索）","window":"2028+","window_basis":"預計 FY2027 開工、施工 33 個月，推算約 2029–2030。","leasable":"likely","leasable_note":"合資明言目標客戶為超大規模雲端與 AI；尚無租戶。風險：Baxtel 稱鄰近 MPark Stage 1 租給 AWS，且 Stockland 的雪梨據點可能優先服務 AWS（見 Davis Road 更正）。","known_tenants":"未揭露","approval_ref":"SSD-63235720（核准 2026-03-11）；Council concept DA LDA2022/0176（已退回議會）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/1-5-khartoum-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63235720%2120260611T061649.742+GMT","https://www.planningportal.nsw.gov.au/planning-panel/1-5-khartoum-road-concept-da"],"operator_urls":[],"press_urls":["https://w.media/?p=38408","https://theurbandeveloper.com/articles/stockland-data-centre-macquarie-park-mpark","https://baxtel.com/data-center/edgeconnex-syd1-mpark","https://w.media/stockland-finalises-edgeconnex-data-centre-jv-as-ceo-plots-more-investment/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/1-5-khartoum-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63235720%2120260611T061649.742+GMT","https://w.media/?p=38408","https://theurbandeveloper.com/articles/stockland-data-centre-macquarie-park-mpark","https://baxtel.com/data-center/edgeconnex-syd1-mpark","https://w.media/stockland-finalises-edgeconnex-data-centre-jv-as-ceo-plots-more-investment/"],"confidence":"high","conflicts":"先前資料寫 35 MW、五層、推測為 EdgeConneX MPark Stage 2；核准文件為 76.4 MW（IT 51.4 MW）、24 data halls，更正。申請人確為 Stockland，與 EdgeConneX 的關聯依 Baxtel（聚合站）","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-011","src_ids":["NSW-B-06","NSW-A-07"],"state":"NSW","project_name":"DigiCo SYD1 Data Centre Expansion, Ultimo（SSD-69637456）","operator":"DigiCo（DigiCo REIT / HDI SYD1 Property Holdings Limited）","developer_owner":"HDI SYD1 Property Holdings Limited（申請人）","address":"390-422 Harris Street and 273 Pyrmont Street, Ultimo NSW 2007","suburb":"Ultimo","postcode":"2007","lga":"City of Sydney","address_precision":"lot","address_notes":"評估報告寫「390-422 Harris Street」，Portal 地址欄寫「392-422 Harris Street」；現有 DigiCo SYD1（前 Global Switch Sydney），基地 1.1 公頃，位於 Darling Harbour 區。","geo":{"lat":-33.875,"lon":151.197,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.5 km，已驗證"},"capacity_mw":47.5,"capacity_basis":"power_consumption","capacity_notes":"本 SSD 為增量：總用電由原有提高 47.5 MW 至 120 MW（IT load 88 MW）；加蓋兩層、高度增至 54.4 m、GFA 41,785 m2。EDC A$605.6m；施工 80 人、營運 45 人。DigiCo FY26（先前資料）：首批 20 MW 升級已完成（15 MW 至 2026-05），再有 LOI 52 MW，至 FY28 底 88 MW；未揭露可租/已租比例。","first_phase_mw":20,"status":"approved_not_started","status_date":"2026-09-08","construction_evidence":"NSW 規劃入口 2026-09-08 上傳「Condition A9a - Notice to Commence」，通知預定 2026-10-07 開工；截至 2026-10-03 尚未動工。先前已完成的 20 MW 屬較早階段。","construction_start":"2026-10-07（預定）","expected_completion":"評估報告：施工期 21 個月（含 6 個月招標、3 個月進場、委任調試 7 個月）→ 約 2028-07；DigiCo：88 MW 於 FY28 底（2028-06）。","completion_source":"DPHI SSD Assessment Report（2025-12-23）；DigiCo FY26 業績（透過 先前）","window":"2028+","window_basis":"DigiCo：88 MW 全案 FY28 底（2028-06）；評估報告施工期 21 個月。","leasable":"likely","leasable_note":"DigiCo 為上市的託管營運商，新增容量對外出租；但 LOI 已覆蓋 52 MW，且這是現有營運館的擴建，需向 DigiCo 確認剩餘未簽約容量。","known_tenants":"未揭露（LOI 52 MW，對象未公布）","approval_ref":"SSD-69637456（核准 2025-12-23）；Mod 1 審查中（Prepare Mod Report）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/digico-syd1-data-centre-expansion","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456%2120251223T231353.781+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456-PA-4%2120260908T051808.581+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/digico-syd1-dc-mod-1-minor-design-refinements"],"operator_urls":[],"press_urls":["https://w.media/digico-to-sell-us-assets-as-it-pivots-capital-to-sydney-growth/","https://baxtel.com/data-center/digico-sydney-syd1-west"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/digico-syd1-data-centre-expansion","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456%2120251223T231353.781+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456-PA-4%2120260908T051808.581+GMT","https://w.media/digico-to-sell-us-assets-as-it-pivots-capital-to-sydney-growth/"],"confidence":"high","conflicts":"先前 以「Notice to Commence 已上傳」視為施工證據；原文實為「預定 2026-10-07 開工」的事前通知，故非已開工。W.Media（2026-05-06）：首 15 MW 已完成、餘 5 MW 2026 年中、再 10 MW 2027；無重大衝突；入口網站座標僅三位小數。","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-012","src_ids":["NSW-B-28","NSW-C-06","NSW-A-30"],"state":"NSW","project_name":"Gateway Capital Frederick Street Data Centre, St Leonards / Artarmon（SSD-139545990）","operator":"Gateway Capital（與 Lendlease 負責建造/營運，W.Media）","developer_owner":"Gateway Capital Holdings Pty Ltd（Scoping 申請人；2023 年以 A$118.5m 自 Dexus 購入，與 Invesco 合資）","address":"12 Frederick Street, St Leonards NSW 2065 (portal lists Artarmon)","suburb":"St Leonards","postcode":"2065","lga":"Willoughby City","address_precision":"lot","address_notes":"基地 1.82 公頃，原兩棟大型倉庫/室內運動設施；鄰皇家北岸醫院與 Gore Hill 科技園。","geo":{"lat":-33.81909,"lon":151.18958,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":81,"capacity_basis":"IT","capacity_notes":"Scoping Report（2026-08）：總電力需求 81 MW；五層、11 個 data halls、GFA 16,634 m2、PUE \u003c1.3、44 台發電機、2 座 33 kV 變電站；W.Media：A$1bn。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-15","construction_evidence":"尚未核准。Scoping 2026-08-06；SEARs 簽發 2026-09-15；Portal 現狀 Prepare EIS。W.Media 稱仍在「中期考慮」階段。","construction_start":"Scoping：Stage 1 拆除 2027 Q4","expected_completion":"Scoping：Stage 2 施工 2028 Q3–2030 Q4","completion_source":"Scoping Report（Urbis，2026-08）","window":"2028+","window_basis":"範疇界定報告：Stage 2 施工 2028 Q3 至 2030 Q4。","leasable":"likely","leasable_note":"W.Media：無錨定客戶，屬批發/多租戶模式——是少數仍可談預租的標的，但最早 2030 年底才交付。","known_tenants":"無（W.Media 2026-08-26）","approval_ref":"SSD-139545990（Prepare EIS）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/frederick-street-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-137556738%2120260806T061124.974+GMT"],"operator_urls":[],"press_urls":["https://w.media/gateway-considers-81mw-data-centre-at-sydneys-st-leonards/","https://baxtel.com/data-center/gateway-sydney"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/frederick-street-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-137556738%2120260806T061124.974+GMT","https://w.media/gateway-considers-81mw-data-centre-at-sydneys-st-leonards/"],"confidence":"high","conflicts":"先前 沒有申請人——現證實為 Gateway Capital；先前資料 只列 Frederick Street, Artarmon（SSD-139545990）而未知 proponent；現確認為 Gateway Capital。申請已提出但業主態度保守（中期考慮），實際動工時程不確定；先前資料清單寫 Artarmon；SEARs 寫 St Leonards（Willoughby LGA）","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-013","src_ids":["NSW-B-03","NSW-A-03"],"state":"NSW","project_name":"AirTrunk SYD3 — 51 Huntingwood Drive Data Centre（SSD-41589232）","operator":"AirTrunk（依申請人 EMKC Cubed Management Pty Ltd 與圖檔代碼 ATSYD3 推定；政府文件未直呼 AirTrunk）","developer_owner":"EMKC Cubed Management Pty Ltd（原 SSD 申請人）；Mod 2 由建商 AW Edwards Pty Ltd 代為申請","address":"51 Huntingwood Drive, Huntingwood NSW 2148","suburb":"Huntingwood","postcode":"2148","lga":"Blacktown","address_precision":"lot","address_notes":"Lot 1 DP 857249；位於 Great Western Hwy 與 M4 之間；基地約 9 公頃（原為 Endeavour Energy 辦公室）。","geo":{"lat":-33.79863,"lon":150.876,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":400,"capacity_basis":"power_consumption","capacity_notes":"原核准（2023-09-15）：400 MW、七層、10 個 data shells、GFA 122,546 m2、316 台柴油發電機、CIV A$1,074,990,484、施工 1,333 人。Mod 2（2026-08-28 核准）：10 shells 併為 5 shells（A–E，30 個 data halls），GFA 降至 64,346 m2，但申請理由是「提高整體電力容量」（以更高機架密度；MW 數字未在評估報告列出）——400 MW 同意書未改。","first_phase_mw":null,"status":"under_construction","status_date":"2026-08-28","construction_evidence":"CEMP 核准 2023-10-17；分階段核准 2023-10-15；「A10/A11 Notice of Commencement – Stage 2 construction works」（AW Edwards 致規劃部，2024-08-22）：Stage 2 於 2024-10-01 開工；Stage 2 管理計畫核准 2024-11-08；ESCP 更新 2026-04-24；Mod 2 核准 2026-08-28。媒體：Bouygues/AW Edwards 取得約 A$1.3bn 後續階段合約（先前資料）。","construction_start":"Stage 1：2023-10（CEMP 核准）；Stage 2：2024-10-01（AW Edwards 函）。","expected_completion":"同意書規定三階段、每階段 24 個月；Stage 2 起於 2024-10-01。未見營運商公布完工日。","completion_source":"DPHI SSD Assessment Report（2023-09-15）；AW Edwards 開工通知（2024-08-22）","window":"unknown","window_basis":"同意書規定三階段、每階段約 24 個月；Stage 2 自 2024-10-01 起算，推算約 2026-10 完成，但營運商未公布。","leasable":"yes","leasable_note":"AirTrunk 為批發型超大規模營運商，對第三方出租；但此站規模大、多半由超大規模客戶預租，尚無任何政府文件顯示尚未預租的容量。","known_tenants":"未揭露","approval_ref":"SSD-41589232（Mod 1 撤回；Mod 2 核准 2026-08-28）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232%2120230915T074128.135+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232-PA-14%2120240822T035712.620+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232-MOD-2%2120260828T070329.740+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre-mod-2-design-updates"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/airtrunk-syd3-sydney-west"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232%2120230915T074128.135+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232-PA-14%2120240822T035712.620+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232-MOD-2%2120260828T070329.740+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre-mod-2-design-updates"],"confidence":"high","conflicts":"先前資料「ATSYD3 檔名＝AirTrunk SYD3」；政府文件只顯示申請人 EMKC Cubed Management Pty Ltd（與 Apollo Place 同一申請人，後者核准函收件人為「Trustee for Airtrunk Lane Cove Trust」），故 AirTrunk 歸屬屬合理推定。Mod 2 報告內部稱該棟為「SYD02 building」，命名與 先前 的 SYD3 不一致；AirTrunk 為申請人屬先前資料依圖檔代號 ATSYD3 推定，入口網站文件未直接顯示公司名；Baxtel 另有 SYD2（營運中）與 Kemps Creek 條目，請勿與 SYD3 混淆","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-014","src_ids":["NSW-B-11","NSW-C-15","NSW-A-14"],"state":"NSW","project_name":"Goodman Project Apollo — Talavera Road Data Centre, Macquarie Park（SSD-74069708）","operator":"Goodman（Goodman Property Services (Aust) Pty Limited）","developer_owner":"Goodman Property Services (Aust) Pty Limited（申請人）","address":"4-10 Talavera Road, Macquarie Park NSW 2113","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"基地 23,190 m2，原兩棟倉庫；位於 Macquarie Park TOD 加速重劃區；M2 另一側約 100 m 為最近住宅。","geo":{"lat":-33.78128,"lon":151.13067,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":135,"capacity_basis":"power_consumption","capacity_notes":"評估報告：總用電最高 135 MW（IT load 未載明）；八個 data halls、GFA 28,878 m2、高 45 m、66×2.8 MW 發電機。Portal 稱「initial load 約 90 MVA」，W.Media/DCD 稱 135 MW。EDC A$1.365bn；施工 400 人、營運 60 人。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-09-03","construction_evidence":"核准 2026-09-02（評估報告 2026-09-03 上傳）；Portal 無後審文件。","construction_start":"未見","expected_completion":"評估報告：施工最長約 24 個月（拆除 3、土方 6、岩石開挖與管線 ≤12、結構與設備 3、內裝調試 12 個月，部分重疊）。","completion_source":"DPHI SSD Assessment Report（2026-09-03）","window":"unknown","window_basis":"完工日「評估報告：施工最長約 24 個月（拆除 3、土方 6、岩石開挖與管線 ≤12、結構與設備 3、內裝調試 12 個月，部分重疊）。」無法解析，視為未公布","leasable":"likely","leasable_note":"Goodman 稱設施「設計為可容納不同租戶需求」，無已知租戶。同意書要求營運前以「firmed renewable」電力補足全部營運用電（PPA + firming），並在施工後 6 個月內提出 PPA 進度證明——是租戶需分攤的成本。","known_tenants":"無（W.Media 2026-09-04）","approval_ref":"SSD-74069708（核准 2026-09-02）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-apollo-data-centre-macquarie-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-74069708%2120260903T232908.106+GMT"],"operator_urls":[],"press_urls":["https://w.media/goodman-wins-approval-for-135mw-macquarie-park-data-centre/","https://bebeez.eu/2026/09/07/goodman-group-gets-green-light-for-135mw-data-center-in-northern-sydney-australia/","https://www.mingtiandi.com/real-estate/data-centres/goodman-group-wins-government-approval-for-1b-data-centre-in-sydneys-north/","https://baxtel.com/data-center/goodman-project-apollo"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-apollo-data-centre-macquarie-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-74069708%2120260903T232908.106+GMT","https://w.media/goodman-wins-approval-for-135mw-macquarie-park-data-centre/"],"confidence":"high","conflicts":"先前：「約 90 MVA initial load；申請人未顯示」→ 申請人為 Goodman，總用電 135 MW；先前資料寫『proponent not shown、約 90 MVA』；W.Media 確認 proponent 為 Goodman，容量 135 MW（Portal 初始 90 MVA 為分階段負載）；先前資料寫約 90 MVA 初始負載且未載明申請人；核准文件明示申請人為 Goodman、最大耗電 135 MW。與 Lane Cove West 的 Apollo Place（）是兩個不同專案","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-015","src_ids":["NSW-B-10","NSW-A-13"],"state":"NSW","project_name":"Goodman Project Duke — Kent Road, Mascot（SSD-71368959）","operator":"Goodman（Goodman Property Services (Aust) Pty Limited）","developer_owner":"Goodman Property Services (Aust) Pty Limited（申請人）；地主 Tallina Pty Ltd as Trustee of Goodman Kent Road Trust（DCD）","address":"2 Kent Road and 10-22 Kent Road, and 685 Gardeners Road, Mascot NSW 2020","suburb":"Mascot","postcode":"2020","lga":"Bayside","address_precision":"lot","address_notes":"前 Eaton 倉庫（Goodman 以約 A$76m 購入，DCD）；三面臨 Gardeners Road、Kent Road、Ricketty Street；基地 22,923 m2，離雪梨機場 600 m。","geo":{"lat":-33.92085,"lon":151.18384,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.4 km，已驗證"},"capacity_mw":85,"capacity_basis":"IT","capacity_notes":"評估報告：總電力需求約 120 MW、IT load 最高 85 MW；九個 data halls、GFA 26,052 m2、高 40 m、72×2.4 MW 發電機。Portal/DCD 稱 90 MVA/90 MW。EDC A$1,177,672,175；施工 600 人、營運 30 人。","first_phase_mw":null,"status":"approved_not_started","status_date":"2025-12-22","construction_evidence":"核准 2025-12-22；Portal「後審文件」為空（無 CEMP、無開工通知）。","construction_start":"未見","expected_completion":"評估報告：施工最長 110 週（拆除 3 個月、場整 6 個月、地下管線與結構 12 個月、立面與內裝 3 個月、景觀 1 個月）。Baxtel：2028（聚合站，僅線索）。","completion_source":"DPHI SSD Assessment Report（2025-12-22）","window":"unknown","window_basis":"核准後施工最長 110 週；尚無開工日。","leasable":"likely","leasable_note":"Goodman 持有土地並自行開發，未見預租；與 Equinix SY4/SY5 同區，鄰近雪梨機場，是市區內少數已核准的大型標的。","known_tenants":"未揭露","approval_ref":"SSD-71368959（核准 2025-12-22）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-duke-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-71368959%2120251222T223948.276+GMT"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/goodman-files-to-build-90mw-data-center-on-eaton-warehouse-site-in-sydney-australia/","https://baxtel.com/data-center/goodman-project-duke"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-duke-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-71368959%2120251222T223948.276+GMT","https://baxtel.com/data-center/goodman-project-duke"],"confidence":"high","conflicts":"容量：Portal 90 MVA、DCD 90 MW、評估報告 120 MW 總用電/85 MW IT。地址：Portal 寫「2 and 10-22 Kent Road」，評估報告另列 685 Gardeners Road；MW 僅有 MVA 口徑且未在 Notice of Decision 驗證；完工年僅聚合站。","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-016","src_ids":["NSW-B-09","NSW-A-12"],"state":"NSW","project_name":"Goodman Project Pluto — 132 McCredie Road Data Centre（SSD-69223466）","operator":"Goodman（Goodman Property Services (Aust) Pty Ltd）","developer_owner":"Goodman Property Services (Aust) Pty Ltd（申請人）","address":"132 McCredie Road, Guildford West NSW 2161","suburb":"Guildford West","postcode":"2161","lga":"Cumberland","address_precision":"lot","address_notes":"前 Castrol 廠址，可開發面積 71,710 m2；Portal 與 先前 拼為「Maccredie」，評估報告為「McCredie」。","geo":{"lat":-33.85113,"lon":150.95507,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.9 km，已驗證"},"capacity_mw":68,"capacity_basis":"IT","capacity_notes":"評估報告：總用電 100 MW、IT load 68 MW；九個 data halls、兩層（Portal 稱兩棟三層）、GFA 29,444 m2、高 25.8 m、68 台發電機。第一階段 34 MW（五個 data halls），第二階段再加四個 halls 至 68 MW（W.Media 2026-07-24）。EDC A$1,114,474,328；施工 467 人、營運 60 人。","first_phase_mw":34,"status":"approved_not_started","status_date":"2026-07-24","construction_evidence":"核准 2026-07-23（評估報告 2026-07-24 上傳）；Portal 無任何後審文件（無 CEMP、無開工通知）。","construction_start":"未見","expected_completion":"評估報告：兩階段，每階段 18 個月（受電力可得性分階段）；未公布起始日。","completion_source":"DPHI SSD Assessment Report（2026-07-24）","window":"unknown","window_basis":"完工日「評估報告：兩階段，每階段 18 個月（受電力可得性分階段）；未公布起始日。」無法解析，視為未公布","leasable":"likely","leasable_note":"Goodman 稱設施面向超大規模雲端與資料儲存營運商；W.Media 稱無已揭露租戶。為近期核准、尚無已知預租的中大型標的。","known_tenants":"無（W.Media 2026-07-24）","approval_ref":"SSD-69223466（核准 2026-07-23）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-pluto-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69223466%2120260724T063200.298+GMT"],"operator_urls":[],"press_urls":["https://w.media/nsw-approves-goodmans-aud-1-1bn-project-pluto-data-centre-in-western-sydney/","https://baxtel.com/data-center/goodman-project-pluto"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-pluto-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69223466%2120260724T063200.298+GMT","https://w.media/nsw-approves-goodmans-aud-1-1bn-project-pluto-data-centre-in-western-sydney/"],"confidence":"high","conflicts":"Portal 標題「load capacity of 126 MW，兩棟三層」vs 評估報告「100 MW 總用電/68 MW IT，兩層」vs W.Media「68 MW」。先前 的 Baxtel「Goodman」歸屬已由評估報告證實；先前資料寫 126 MW 負載、兩棟三層；核准文件為 100 MW、兩層、9 data halls，以核准文件為準","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-017","src_ids":["NSW-B-08","NSW-A-17"],"state":"NSW","project_name":"Apollo Place Data Centre（APDC；AirTrunk Lane Cove West 擴建；SSD-67407231）","operator":"AirTrunk（核准函收件人：The Trustee for Airtrunk Lane Cove Trust）","developer_owner":"EMKC Cubed Management Pty Ltd（SSD 申請人；評估報告稱其為受資料中心營運商委託的地產開發/資產管理公司）","address":"1 Apollo Place and part of 1 Sirius Road, Lane Cove West NSW 2066","suburb":"Lane Cove West","postcode":"2066","lga":"Lane Cove","address_precision":"lot","address_notes":"SP 80721（1 Apollo Place）與 Lot 1 DP 1271404 的東南部分；開發足跡 5,282 m2，併入 44,842 m2 合併基地，緊貼 AirTrunk SYD2（Lane Cove West Data Centre，SSD-9741，1 Sirius Road）；與 Goodman 的 Project Apollo（Macquarie Park）無關。","geo":{"lat":-33.80853,"lon":151.14529,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.1 km，已驗證"},"capacity_mw":45,"capacity_basis":"power_consumption","capacity_notes":"評估報告：總用電 45 MW、IT load 41 MW；四個 data halls、GFA 9,328 m2、高 32.68 m、29×2 MW 發電機；電池/柴油/消防水依賴既有 SYD2 設施。EDC A$288.4m；施工 380 人、營運 44 人。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-08-04","construction_evidence":"SSD 核准 2025-10-09。DPHI 於 2026-08-04 核准 CEMP Rev E（條件 C2，含 CNVMP、CTMP、ESCP、Unexpected Finds、Remediation Action Plan），收件人為 AirTrunk Lane Cove Trust 的 Carl Nelson——這是開工前置的最後一類文件，但 portal 尚無開工通知。","construction_start":"尚未見開工通知；CEMP 2026-08-04 核准後隨時可開工。","expected_completion":"評估報告：施工最長 94 週（土方 12–16 週 + 施工與內裝 60–80 週）；若 2026 Q4 開工，約 2028 中完工（推算，非官方日期）。","completion_source":"DPHI SSD Assessment Report（2025-10-09）；完工日為本報告推算","window":"unknown","window_basis":"核准後施工最長 94 週；尚無開工日。","leasable":"likely","leasable_note":"評估報告：由「已有多處雪梨資產、並營運相鄰 Lane Cove West Data Centre 的資料中心營運商」委託擴建，營運商向雲端/內容提供者或政府租戶出租容量；營運商未在報告中點名，AirTrunk 由 CEMP 核准函收件人認定。","known_tenants":"未揭露","approval_ref":"SSD-67407231（核准 2025-10-09）；同意書 SSD-9741 Mod 4 納入 APDC","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/apollo-place-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120251009T033248.267+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231-PA-2%2120260804T071034.216+GMT","https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-mod-4-apdc-inclusion"],"operator_urls":[],"press_urls":["https://datacenterdynamics.com/en/news/45mw-data-center-proposed-next-to-airtrunk-syd2-site"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/apollo-place-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120251009T033248.267+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231-PA-2%2120260804T071034.216+GMT"],"confidence":"high","conflicts":"先前：「Proponent 未顯示；Baxtel 列 Goodman Project Apollo — 未驗證」——已更正：Apollo Place ≠ Goodman Project Apollo；申請人 EMKC Cubed Management，營運商為 AirTrunk（Lane Cove Trust）。DCD 搜尋摘要寫「AirTrunk 尚未確認」（2024-02，早期），政府文件已證實；先前資料/Baxtel 把 Goodman 的 Project Apollo 對應到此案；實際申請人是 EMKC Cubed Management，Goodman 的 Project Apollo 在 4-10 Talavera Road（）。營運商名稱未公開","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-018","src_ids":["NSW-B-13","NSW-A-16"],"state":"NSW","project_name":"Stockland / EdgeConneX — Road 1 Data Centre（Khartoum Road Data Centre Building H；SSD-80814238）","operator":"Stockland–EdgeConneX 50:50 合資（推定；與 NSW-B-12 同申請人）","developer_owner":"Stockland Development Pty Ltd（SSD 申請人）","address":"1-5 Khartoum Road (new Road 1 / Road 23 frontage), Macquarie Park NSW 2113","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"基地 8,096 m2（原倉庫），位於 正南方；Portal 專案先前名稱「1-5 Khartoum Road Building H Data Centre」（舊網址已 301 轉址到 road-1-data-centre）。Portal 地址只寫「Macquarie Park」。","geo":{"lat":-33.781,"lon":151.123,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.2 km，已驗證"},"capacity_mw":34.3,"capacity_basis":"IT","capacity_notes":"評估報告（2026-10-02）：最大電力 49 MW（IT load 34.3 MW）；八個 data halls、十層、高 72.8 m（Portal 73.4 m）、GFA 13,307 m2；EDC A$630,439,030；施工 250 人。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-10-02","construction_evidence":"核准 2026-10-01（評估報告 2026-10-02 上傳）；無後審文件。","construction_start":"未定","expected_completion":"評估報告：施工 30 個月（場整 3 + 主體與道路 24 + 試運轉 3）。","completion_source":"DPHI SSD Assessment Report（2026-10-02）","window":"unknown","window_basis":"完工日「評估報告：施工 30 個月（場整 3 + 主體與道路 24 + 試運轉 3）。」無法解析，視為未公布","leasable":"likely","leasable_note":"與 同為 Stockland/EdgeConneX 合資標的（超大規模 + AI 客戶），無已知租戶。","known_tenants":"未揭露","approval_ref":"SSD-80814238（核准 2026-10-01）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/road-1-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-80814238%2120261002T063830.858+GMT"],"operator_urls":[],"press_urls":[],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/road-1-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-80814238%2120261002T063830.858+GMT"],"confidence":"high","conflicts":"先前：「Road 1 — 申請人未顯示」→ 評估報告證實為 Stockland Development Pty Ltd（Khartoum Road Building H）。IDA 的 Stockland「Project A（City of Ryde）」可能就是本案（2026-03 時尚未核准），但為推測；先前資料寫 34.3 MW；核准文件為 49 MW 總耗電、34.3 MW 為 IT 負載","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-019","src_ids":["NSW-A-11","NSW-B-14"],"state":"NSW","project_name":"Equinix SY10x xScale（Rosehill）","operator":"Equinix","developer_owner":"Equinix Hyperscale 2 (SY10) Pty Limited（SSD 申請人）；Equinix 與 PGIM Real Estate 合資（PGIM 80%、Equinix 20%，2022-03 成立，US$575m）","address":"8 Grand Avenue, Rosehill NSW 2142","suburb":"Rosehill","postcode":"2142","lga":"City of Parramatta","address_precision":"lot","address_notes":"已解決：核准文件地址 8 Grand Avenue, Rosehill（Lot 10 DP 1275083）。相鄰的 SY9x 為 10 Grand Avenue（Planning Panel PPSSCC-64，DA 2020-07-31 核准，三層）；DataCenterMap 列 SY9x 為 8A Grand Avenue，Baxtel 把 SY10x 列為 10 Grand Ave，與政府文件不符，不採用。","geo":{"lat":-33.823588,"lon":151.033552,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-53338465 專案頁地圖點位（2026-10-03 讀取））；與 Nominatim 街道級結果相差 0.4 km，已驗證"},"capacity_mw":31.2,"capacity_basis":"unknown","capacity_notes":"核准文件（2024-12-16）：data centre building with an operational capacity of 31.2 MW；Equinix 2022-06-14 新聞稿：SY10x 完成後逾 28 MW，與 SY9x 合計逾 55 MW。","first_phase_mw":null,"status":"approved_not_started","status_date":"2024-12-16","construction_evidence":"入口網站 SSD-53338465 只有 EIS、RTS、Agency Advice、核准文件，沒有 Management Plans 或 Notifications（無開工通知、CEMP）。Baxtel 標為 Under Construction、2027，屬聚合站且無日期事件。","construction_start":"未證實","expected_completion":"2027（僅 Baxtel；Equinix 未公布）","completion_source":"Baxtel（聚合站）","window":"unknown","window_basis":"僅聚合站稱 2027；Equinix 未公布。","leasable":"uncertain","leasable_note":"xScale 是 Equinix 與 PGIM 為超大規模客戶建置的長期租約設施，通常由單一或少數大客戶預租；是否向 5 MW 級第三方開放不明。","known_tenants":"未公布","approval_ref":"SSD-53338465（2024-12-16 核准）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/grand-avenue-data-centre-expansion-rosehill","https://www.planningportal.nsw.gov.au/planning-panel/data-centre-4","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-53338465%2120241216T034941.727+GMT"],"operator_urls":["https://newsroom.equinix.com/2022-06-14-Equinix-and-PGIM-Real-Estate-Open-First-xScale-TM-Data-Centre-in-Sydney-for-Hyperscalers"],"press_urls":["https://baxtel.com/data-center/equinix-sy10x"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/grand-avenue-data-centre-expansion-rosehill","https://www.planningportal.nsw.gov.au/planning-panel/data-centre-4","https://newsroom.equinix.com/2022-06-14-Equinix-and-PGIM-Real-Estate-Open-First-xScale-TM-Data-Centre-in-Sydney-for-Hyperscalers","https://baxtel.com/data-center/equinix-sy10x","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-53338465%2120241216T034941.727+GMT"],"confidence":"medium","conflicts":"施工狀態：Baxtel 稱在建（2027），入口網站無任何開工文件；地址：Baxtel 10 Grand Ave，核准文件 8 Grand Avenue；先前：「Equinix xScale SY9x/SY10x 在 Rosehill — mapping unverified」→ 評估報告證實申請人為 Equinix Hyperscale 2 (SY10) Pty Limited，即 SY10x。","agents":["NSW-A","NSW-B"],"tier":"watch","tier_reason":"出租性待確認：xScale 是 Equinix 與 PGIM 為超大規模客戶建置的長期租約設施，通常由單一或少數大客戶預租；是否向 5 MW 級第三方開放不明。"},{"id":"NSW-020","src_ids":["NSW-C-05","NSW-A-18"],"state":"NSW","project_name":"DCI CBR01 — DCI Poplars Data Centre Project（Poplars Innovation Precinct, Jerrabomberra）","operator":"DCI Data Centers（The Trustee for NineZero DC Sub Trust I, trading as DCI Data Centers）","developer_owner":"DCI Data Centers；用地位於 Poplars Innovation Precinct Stage 1（地主未於文件具名）","address":"2 Wolseley Place, Jerrabomberra NSW 2620","suburb":"Jerrabomberra","postcode":"2620","lga":"Queanbeyan-Palerang Regional","address_precision":"lot","address_notes":"Lot 6 DP 1288362，4.05 ha，B7 Business Park 用地；北接 Tompsitt Drive、東接 Environa Drive、Wolseley Place 為基地邊界道路；鄰近 Canberra 機場與 ACT 邊界（核准報告稱 ACT 邊界在 Poplars Grassland Reserve 以西）。","geo":{"lat":-35.3814,"lon":149.1935,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-64287712 專案頁地圖點位（四位小數，精度有限））；地理編碼只到郊區級（相差 0.7 km），未能精確驗證"},"capacity_mw":20,"capacity_basis":"IT","capacity_notes":"核准報告：五個資料廳，分三階段 8 MW（兩廳）+ 4 MW（一廳）+ 8 MW（兩廳）IT，共 20 MW IT；最大電力容量（power capacity）25.4 MW；GFA 5,826 m2；16 台 2 MW 柴油備用發電機；投資額 A$2.78 億；施工職缺 125。2022 年新聞稱 CBR01 為 20 MW、Tier III、走獨立 132 kV Essential Energy 電網。","first_phase_mw":8,"status":"approved_not_started","status_date":"2025-11-06","construction_evidence":"Planning Portal（2026-10-03 讀取）：已核准，Determination Date 2025-11-06（Director），Instrument of Consent 上傳 2025-12-08；『Approved Documents』欄顯示『There are no post approval documents available』— 無 CEMP／開工通知，無施工證據。","construction_start":"未見","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"yes","leasable_note":"核准報告：『The Applicant will lease space within the data halls to its tenant/s』，租戶自行裝修；2022 年新聞定位為服務聯邦政府／公有雲工作負載的 Canberra 邊緣雲資料中心。","known_tenants":"無公開租戶","approval_ref":"SSD-64287712（2025-11-06 核准）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/dci-poplars-data-centre-project-0"],"operator_urls":[],"press_urls":["https://w.media/dci-to-build-20-mw-cloud-edge-data-centre-in-canberra/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/dci-poplars-data-centre-project-0","https://w.media/dci-to-build-20-mw-cloud-edge-data-centre-in-canberra/"],"confidence":"high","conflicts":"Portal 將本案開發類型歸為『Warehouse or distribution centres』，因此不在 先前 以 Data Storage 篩選得到的 50 筆清單內（先前資料 未收錄）。容量三種口徑：IT 20 MW（分階段 8+4+8）、最大電力 25.4 MW、2022 新聞 20 MW；此案不在先前資料的 50 筆 Data Storage 清單內（入口網站歸類為 Warehouse or distribution centres），為新發現；營運商為推定","agents":["NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-021","src_ids":["NSW-C-04"],"state":"NSW","project_name":"Southern Highlands Data Campus (SHDC) — Data Building Two (DB2)","operator":"Cloud Carrier (Cloud Carrier Operations Pty Ltd)","developer_owner":"Nakar Property Pty Ltd","address":"30 Douglas Road, Moss Vale NSW 2577","suburb":"Moss Vale","postcode":"2577","lga":"Wingecarribee Shire","address_precision":"lot","address_notes":"與 DB1 同一園區地址（Lot 40 DP 1288692）。","geo":{"lat":-34.515334,"lon":150.369822,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"DB2 容量未公布；為三層樓資料儲存建築及戶外設備（DA 25/2158）。DB1 為 28 MW 可作參考但不可直接推定；官網標示 DB2『coming soon』。列入是因園區規模明顯 >5 MW（園區規劃至 300 MW）。","first_phase_mw":null,"status":"approved_not_started","status_date":"2025-09-22","construction_evidence":"無施工證據。範疇界定報告：DA 25/2158 於 2025-04-14 遞交，『approved to proceed on 22 September 2025』（措辭含糊，我方未能在 Wingecarribee 議會 DA 登記冊核實）。","construction_start":"未見","expected_completion":"未公布（官網：coming soon）","completion_source":"Cloud Carrier 官網 DB2 (coming soon)","window":"unknown","window_basis":"完工日「未公布（官網：coming soon）」無法解析，視為未公布","leasable":"yes","leasable_note":"與 DB1 相同的 powered shell／colocation 模式。","known_tenants":"未公開","approval_ref":"Wingecarribee Council DA 25/2158（報告稱 2025-09-22 核准）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/southern-highlands-data-campus-power-station","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-95012491%2120250926T033914.129+GMT"],"operator_urls":["https://cloudcarrier.com/campus/","https://cloudcarrier.com/"],"press_urls":["https://w.media/cloud-carrier-launches-australias-first-liquid-cooled-data-campus-in-the-southern-highlands/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/southern-highlands-data-campus-power-station","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-95012491%2120250926T033914.129+GMT","https://cloudcarrier.com/"],"confidence":"medium","conflicts":"核准字樣只出現在申請人自撰的範疇界定報告，未經議會登記冊核實。","agents":["NSW-C"],"tier":"main","tier_reason":""},{"id":"NSW-022","src_ids":["NSW-C-02","NSW-B-31","NSW-A-34"],"state":"NSW","project_name":"CDC Wagga Wagga Data Centre Campus（Planning Portal：Ashfords Road Data Centre, Gregadoo）","operator":"CDC Data Centres","developer_owner":"CDC Data Centres Pty Ltd（ABN 59 125 710 394，Fyshwick ACT）","address":"216 Ashfords Road, Gregadoo NSW 2650","suburb":"Gregadoo","postcode":"2650","lga":"Wagga Wagga City","address_precision":"lot","address_notes":"範疇界定報告（v4，2026-09-16 上傳）：Lot 2 DP1143881，約 103.8 ha 農村用地，位於 Wagga Wagga 市中心南方約 11 km；臨時施工通道使用相鄰市府廢棄物處理場 132 Ashfords Road（Lot 100 DP 1256996）；距 Transgrid 330 kV Wagga Wagga 終端站約 1.3 km。","geo":{"lat":-35.21307,"lon":147.38895,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.4 km，已驗證"},"capacity_mw":1400,"capacity_basis":"power_consumption","capacity_notes":"1.4 GW 為 Portal 與報告所載 total power consumption／demand（IT 負載未公布）。四棟單層資料中心建築，GFA 合計約 189,325 m2，最多 384 台柴油備用發電機、兩座場內變電站、STATCOM、13.10 MWp 屋頂太陽能；可開發面積約 63.4 ha；分階段開發。預估投資約 A$150 億（不含 GST）。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-16","construction_evidence":"尚未動工。範疇界定報告（Scoping Report - 216 Ashfords Road Gregadoo v4）於 2026-09-16 上傳、概念圖 2026-09-18 上傳，Portal 狀態『SEARs』（SEARs 尚未發出，Request for SEARs 3 份文件）。本案為『規劃提案 + SSDA』合併申請，需修訂 Wagga Wagga LEP 2010（現地為農村用地、最小地塊 200 ha）；CDC 已透過 Lumea 向 Transgrid 啟動併網程序。","construction_start":"未定（需先完成 LEP 修訂與 SSD 核准）","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"yes","leasable_note":"CDC 為出租型批發資料中心業者（亦為 brief 所列）；報告稱支援 AI compute、資料儲存與連接需求。無公開租戶。","known_tenants":"無公開租戶","approval_ref":"SSD-144289240（Request for SEARs 階段；含 Wagga Wagga LEP 2010 修訂）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/ashfords-road-data-centre-gregadoo","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-132889488%2120260916T080733.975+GMT"],"operator_urls":["https://www.cdc.com.au/locations/sydney-and-regional-nsw/gregadoo-wagga-wagga/"],"press_urls":["https://w.media/cdc-plans-aud-15bn-1-4gw-data-centre-campus-near-wagga-wagga/","https://www.mingtiandi.com/real-estate/data-centres/cdc-proposes-10-5b-new-south-wales-data-centre/","https://www.realestatesource.com.au/cdc-data-centres-lines-up-regional-nsw-campus/","https://bebeez.eu/2026/09/30/australias-cdc-plans-gigawatt-scale-data-center-campus-in-wagga-wagga/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/ashfords-road-data-centre-gregadoo","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-132889488%2120260916T080733.975+GMT","https://w.media/cdc-plans-aud-15bn-1-4gw-data-centre-campus-near-wagga-wagga/","https://www.cdc.com.au/locations/sydney-and-regional-nsw/gregadoo-wagga-wagga/"],"confidence":"high","conflicts":"先前資料稱 RenewMap 列 CDC Wagga Wagga Campus 1,400 MW，與政府文件的『最高 1.4 GW 用電』一致；但屬規劃早期（尚須 LEP 修訂），不應視為近期可交付容量；先前 以 RenewMap 稱「CDC Wagga Wagga Campus 1,400 MW」——與 Scoping 的 1.4 GW 一致，申請人確認為 CDC；RenewMap 1,400 MW 無官方佐證。","agents":["NSW-C","NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-023","src_ids":["NSW-C-11","NSW-B-16","NSW-A-22"],"state":"NSW","project_name":"Mamre Road Data Centre Campus（706-752 Mamre Road, Kemps Creek）","operator":"未於政府文件具名（known-facts 推定為 AirTrunk SYD4，本次未能驗證）","developer_owner":"Plan Project Management（範疇界定報告 2025-07-28 之 Applicant；ABN 21 624 589 779，Hurstville）","address":"706-752 Mamre Road, Kemps Creek NSW 2178","suburb":"Kemps Creek","postcode":"2178","lga":"Penrith","address_precision":"lot","address_notes":"範疇界定報告（Willowtree Planning，WTJ25-246）；鄰近 ISPT 的 SSD-30628110。","geo":{"lat":-33.83379,"lon":150.78483,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 2.7 km，已驗證"},"capacity_mw":1000,"capacity_basis":"power_consumption","capacity_notes":"Portal 描述 power capacity 1 GW（六棟四層資料中心、936 台冷卻機組、852 台柴油備用發電機、14,430 kL 柴油儲存）；範疇界定報告寫 600–1,000 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2025-07-28","construction_evidence":"無施工。Portal 狀態『Response to Submissions』（EIS 77 份文件、79 份意見書）；尚無核准。","construction_start":"未開始","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"營運商未於政府文件具名；規模屬超大規模園區，通常出租予超大型雲端／AI 客戶。","known_tenants":"無","approval_ref":"SSD-92743706（Response to Submissions）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/mamre-road-data-centre-campus","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-88817956%2120250728T071939.077+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-92743706%2120260204T015908.828+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/airtrunk-kemps-creek-campus"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/mamre-road-data-centre-campus","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-88817956%2120250728T071939.077+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-92743706%2120260204T015908.828+GMT","https://www.nsw.gov.au/ministerial-releases/data-centre-investment-sustainable-development","https://baxtel.com/data-center/airtrunk-kemps-creek-campus"],"confidence":"high","conflicts":"先前 指示追查的『Plan Project Management』即為本案的申請人。先前資料稱本案為 AirTrunk SYD4、IDA 名單另有『KNBDC Mamre Road』；範疇界定報告中未見 AirTrunk 或 KNBDC 字樣，三者對應關係待確認；先前資料 AirTrunk SYD4；政府文件只顯示 Plan Project Management Pty Ltd（EIS）與 KNBDC SYD4 Pty Ltd（IDA）。「SYD4」符合 AirTrunk 的命名順序（SYD1–SYD3），但未在已讀文件中直接證實。容量 600–1,000 MW（先前）vs EIS 1,200/1,040 MW；Baxtel 把 AirTrunk Kemps Creek Campus 標為 Under Construction、2027，與入口網站 Response to Submissions（尚未核准）矛盾，不採信聚合站","agents":["NSW-C","NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-024","src_ids":["NSW-B-18","NSW-A-21"],"state":"NSW","project_name":"NEXTDC S7 Data Centre, Eastern Creek（SSD-113934740；OpenAI 首位客戶）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Limited（申請人）","address":"1 Kangaroo Avenue (Honeycomb Drive), Eastern Creek NSW 2766","suburb":"Eastern Creek","postcode":"2766","lga":"Blacktown","address_precision":"lot","address_notes":"可開發面積約 255,137 m2；330 kV 開關站距 TransGrid Sydney West 變電站約 1 km。","geo":{"lat":-33.8018,"lon":150.8256,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.9 km，已驗證"},"capacity_mw":612,"capacity_basis":"power_consumption","capacity_notes":"Scoping Report（2026-04）：三棟相連兩層（Blocks A–C）、66 個 data halls、GFA 174,411 m2；開關站可支撐 612 MW；預期總場地負載約 700 MW、設計至 875 MVA；320–340 台 3.1 MW 發電機。W.Media（2025-12-05）稱 650 MW、A$7bn，OpenAI 為初始承購方。EDC 未揭露。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-08-31","construction_evidence":"尚未核准。Scoping 2026-04-09；SEARs 2026-05-06 簽發（Portal 檔案 2026-08-07）；2026-08-31 因 NSW Data Centre Guidelines 加註修訂；Portal 現狀 Prepare EIS。土方大致已依另案 MOD23-00703 辦理。","construction_start":"Scoping 預定 2026-05 起土方；各棟 Building A 約 2026-11 起","expected_completion":"Scoping：總工期 42 個月（土方 9 個月；Building A、B、C 各 18 個月，錯開至 2029-11）；NEXTDC/OpenAI：首期 2027 下半年（W.Media，附條件）。","completion_source":"Scoping Report（Urbis，2026）；W.Media（2025-12-05）","window":"unknown","window_basis":"DA 尚未核准；NEXTDC 與 OpenAI 稱首期 2027 下半年，附條件且時程樂觀。","leasable":"likely","leasable_note":"OpenAI 為首位/初始承購客戶（W.Media），其餘為政府、金融、國防、教育、醫療與研究客群；對第三方的剩餘容量與 NEXTDC 預訂率（FY26 前置訂單 565 MW，先前）無資料。","known_tenants":"OpenAI（初始 offtaker，W.Media 2025-12-05）","approval_ref":"SSD-113934740（Prepare EIS）；IDA 背書（2026-03-27）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s7-data-centre-eastern-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-107168706%2120260409T032440.056+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-113934740%2120260831T070615.862+GMT"],"operator_urls":[],"press_urls":["https://w.media/openai-and-nextdc-unveil-aud-7bn-plan-for-sovereign-ai-campus-in-sydney/","https://baxtel.com/data-center/nextdc-s7-sydney"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s7-data-centre-eastern-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-107168706%2120260409T032440.056+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-113934740%2120260831T070615.862+GMT","https://w.media/openai-and-nextdc-unveil-aud-7bn-plan-for-sovereign-ai-campus-in-sydney/"],"confidence":"high","conflicts":"容量：Scoping 612 MW（開關站）/ 700 MW（場地負載）/ 875 MVA；W.Media 650 MW；無","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-025","src_ids":["NSW-B-30","NSW-C-01","NSW-A-33"],"state":"NSW","project_name":"AirTrunk Kurri Kurri Data Centre, Loxford（SSD-128819490）","operator":"AirTrunk（W.Media 2026-09-21）","developer_owner":"ADW Johnson Pty Ltd（Scoping 申請人）代地主 McCloy Loxford Land Pty Ltd / Dowmere Pty Ltd / Hydro Aluminium Kurri Kurri Pty Ltd","address":"Hart Road, Loxford NSW 2325 (Lot 4 DP 1314331; portal: 145 Bishops Bridge Road, Sawyers Gully)","suburb":"Loxford","postcode":"2325","lga":"Cessnock City","address_precision":"street","address_notes":"前 Hydro Aluminium 煉鋁廠，Lot 4 DP 1314331，20.91 公頃；Portal 地址欄寫 145 Bishops Bridge Road, Sawyers Gully 2326；距雪梨 CBD 約 167 km、紐卡索 37 km。","geo":{"lat":-32.7908,"lon":151.47934,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 1.2 km，已驗證"},"capacity_mw":540,"capacity_basis":"power_consumption","capacity_notes":"Scoping（2026-06-16，SKM Planning）：單棟兩層、16 個 data hall 區，總電力需求 540 MW，GFA 44,220 m2、高 16.8 m、空冷（336 台 1.2 MW 冷卻機）、10 台 2.2 MW 應急發電機；施工 500 人、營運 250 人。W.Media（2026-09-21）：AirTrunk，A$3.7bn、540 MW、營運 350+ 人、A$37m 社區貢獻。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-21","construction_evidence":"尚未核准。SEARs 2026-07-14 簽發，2026-08-31 加註 Data Centre Guidelines；Portal 現狀 Prepare EIS（W.Media 稱 EIS 已提交，與 Portal 不符）。Scoping 稱 Stage 0（土方與工業建築殼）擬走 Complying Development 路徑，尚無開工證據。","construction_start":"未定（Stage 0 擬以 CDC 提前）","expected_completion":"Scoping：施工約 14 個月（Stage 0 CDC 土方與建築殼；Stage 1 內裝與其餘設施）；無日期。","completion_source":"Scoping Report（SKM Planning，2026-06）","window":"unknown","window_basis":"完工日「Scoping：施工約 14 個月（Stage 0 CDC 土方與建築殼；Stage 1 內裝與其餘設施）；無日期。」無法解析，視為未公布","leasable":"likely","leasable_note":"AirTrunk 為批發型營運商；Hunter 區位置遠離雪梨 CBD（約 167 km），延遲/網路連接需評估。","known_tenants":"未揭露","approval_ref":"SSD-128819490（Prepare EIS）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/kurri-kurri-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-128187739%2120260616T074612.162+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-128819490%2120260714T063731.206+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-128819490%2120260831T062516.442+GMT"],"operator_urls":[],"press_urls":["https://w.media/airtrunk-proposes-aud-3-7bn-nsw-data-centre/","https://w.media/airtrunk-proposes-aud-3-7bn-nsw-data-centre-with-aud-37m-community-offer/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/kurri-kurri-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-128187739%2120260616T074612.162+GMT","https://w.media/airtrunk-proposes-aud-3-7bn-nsw-data-centre/","https://w.media/airtrunk-proposes-aud-3-7bn-nsw-data-centre-with-aud-37m-community-offer/"],"confidence":"high","conflicts":"先前：Kurri Kurri 申請人未顯示——Scoping 申請人為 ADW Johnson（代地主），W.Media 證實營運商為 AirTrunk。地址：Hart Road, Loxford vs Portal 「145 Bishops Bridge Road, Sawyers Gully」；(1) 地址：Portal 為 145 Bishops Bridge Road, Sawyers Gully；範疇界定報告與 W.Media 為 Hart Road, Loxford。(2) 申請人／營運商：範疇界定報告的 Applicant 為 ADW Johnson Pty Ltd，全文未出現 AirTrunk；AirTrunk 之名僅見於 W.Media 引述其專案網站（我方未找到該網站 URL）。(3) EIS 狀態：AirTrunk 稱已遞交，Portal 仍顯示 Prepare EIS。(4) 先前資料稱此案為『Kurri Kurri, Sawyers Gully』且未知 proponent，現已補上；無","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-026","src_ids":["NSW-A-24","NSW-B-20"],"state":"NSW","project_name":"STACK SYD01（Erskine Park，SYD01A / SYD01B）","operator":"STACK Infrastructure","developer_owner":"STACK Infrastructure（IPI Partners 持有）；土地由 ESR 子公司 Logos 持有（Erskine Park Logistics Estate，W.Media 敘述）","address":"78 Lockwood Road, Erskine Park NSW 2759","suburb":"Erskine Park","postcode":"2759","lga":"Penrith","address_precision":"lot","address_notes":"已解決：78 Lockwood Road，位於 140 公頃 Fitzpatrick Industrial Estate 內的 7.7 公頃地塊（W.Media）；EIS 附件 BDAR Waiver Request 標題含 78 Lockwood Road Erskine Park 並載明為 STACK Infrastructure 編製。OSM 僅能定位到街道，故採入口網站點位。","geo":{"lat":-33.815188,"lon":150.811826,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-82211208 專案頁地圖點位（2026-10-03 讀取））；與 Nominatim 街道級結果相差 1.0 km，已驗證"},"capacity_mw":450,"capacity_basis":"unknown","capacity_notes":"W.Media（2025-04-13）：450 MW 園區，A$650m，82,020 m²、三層、高 24 m、156 部備援發電機；兩棟 SYD01A（East）與 SYD01B（West）（DataCenterMap/Baxtel 命名）。先前資料列為已列入 IDA 清單（STACK 78 Lockwood Road）。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-03","construction_evidence":"尚未核准；入口網站狀態 More Information Required（2026-10-03 讀取）。EIS 資料夾已有 40 份文件、RTS 13 份。","construction_start":"未開始","expected_completion":"SYD01B 2029（僅 Baxtel）","completion_source":"Baxtel（聚合站，低信度）","window":"unknown","window_basis":"EIS 階段；SYD01B 僅聚合站稱 2029。","leasable":"yes","leasable_note":"STACK 為超大規模批發主機代管。","known_tenants":"未公布","approval_ref":"SSD-82211208（More Information Required）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/stack-syd01-data-centre-erskine-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-82211208%2120251111T070105.391+GMT"],"operator_urls":[],"press_urls":["https://w.media/stack-infrastructure-plans-450mw-data-center-campus-at-erskine-park-sydney/","https://baxtel.com/data-center/stack-syd01b"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/stack-syd01-data-centre-erskine-park","https://w.media/stack-infrastructure-plans-450mw-data-center-campus-at-erskine-park-sydney/","https://baxtel.com/data-center/stack-syd01b","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-82211208%2120251111T070105.391+GMT"],"confidence":"high","conflicts":"無；先前 分列「STACK 78 Lockwood Road（Penrith）」與「STACK SYD01 Erskine Park」兩項——實為同一案","agents":["NSW-A","NSW-B"],"tier":"main","tier_reason":""},{"id":"NSW-027","src_ids":["NSW-B-15","NSW-A-23"],"state":"NSW","project_name":"Goodman Project Atlas Data Centre, Eastern Creek（SSD-101067971）","operator":"Goodman（Goodman Property Services (Aust.) Pty Limited）","developer_owner":"Goodman Property Services (Aust.) Pty Limited（申請人，EIS 封面）","address":"10 Roberts Road, Eastern Creek NSW 2766","suburb":"Eastern Creek","postcode":"2766","lga":"Blacktown","address_precision":"lot","address_notes":"Eastern Creek Precinct Plan Stage 3；鄰近 CDC 的 17 Roberts Road 園區；另需約 493–539 m 的 330 kV 場外電纜。","geo":{"lat":-33.81738,"lon":150.8369,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.0 km，已驗證"},"capacity_mw":348,"capacity_basis":"power_consumption","capacity_notes":"EIS：最大場地需求 500 MVA（348 MW）；兩棟（Building 1 高 24.0 m、Building 2 高 34.8 m），資料廳面積 61,320 m2、GFA 99,130 m2。EIS 熱力章節以「120 MW IT（10 halls × 12 MW）+ 180 MW IT（15 halls）+ 48 MW」描述，合計與 348 MW 吻合，推測 348 MW 亦為 IT 規模。EDC A$5,536,389,811；施工 2,323 FTE、營運 162 人。W.Media 稱 500 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-06-09","construction_evidence":"尚未核准。EIS 2026-05-14 提交（主文件 2026-05-28），公告展示 2026-06-09，Portal 現狀 Assessment。","construction_start":"未定（EIS 只列 CC1 拆除→CC5 景觀的施工證書順序）","expected_completion":"EIS 無完工日；階段：Stage 1 = Building 1、Stage 2 = Building 2。","completion_source":"EIS（Mecone，2026-05）","window":"unknown","window_basis":"完工日「EIS 無完工日；階段：Stage 1 = Building 1、Stage 2 = Building 2。」無法解析，視為未公布","leasable":"likely","leasable_note":"Goodman 自行開發並對超大規模客戶出租；W.Media（2026-01-28）無預租或客戶承諾資訊。","known_tenants":"無已揭露","approval_ref":"SSD-101067971（Assessment）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-atlas-data-centre-eastern-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-101067971%2120260528T060715.082+GMT"],"operator_urls":[],"press_urls":["https://w.media/goodman-files-plans-for-500-mw-sydney-campus-as-expansion-continues/","https://baxtel.com/data-center/goodman-project-atlas"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/project-atlas-data-centre-eastern-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-101067971%2120260528T060715.082+GMT","https://w.media/goodman-files-plans-for-500-mw-sydney-campus-as-expansion-continues/"],"confidence":"high","conflicts":"先前 「約 500 MW」＝500 MVA；EIS 同時給 348 MW；無","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-028","src_ids":["NSW-B-21","NSW-A-25","NSW-C-12"],"state":"NSW","project_name":"Stockland Aldington Road Data Centre, Kemps Creek（SSD-112059740）","operator":"Stockland（申請人 Stockland Development Pty Limited；營運商待定）","developer_owner":"Stockland Development Pty Limited；IDA 稱「Stockland / Fife Capital」","address":"54-72 Aldington Road (Lot 43) and 74-104 Aldington Road (Lot 90, \"90 Aldington Road\"), Kemps Creek NSW 2178","suburb":"Kemps Creek","postcode":"2178","lga":"Penrith","address_precision":"lot","address_notes":"修訂後方案跨 Lot 43 + Lot 90，約 30 公頃（約 14 公頃可開發）；Portal 座標標記點（-33.856, 151.199）落在雪梨東區，明顯有誤，故未採用。","geo":{"lat":-33.844332,"lon":150.798912,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":342,"capacity_basis":"IT","capacity_notes":"Scoping Report（2026-08-18，V3）修訂案：兩棟三層超大規模園區（高 36 m），IT load 342–360 MW，1,000 MVA 變電站（Ropes Creek 開關站，另供 200 Aldington Road 園區），EDC 約 A$4–5bn，空冷、不用水冷卻。2026-04-24 簽發的舊 SEARs 案：Lot 90 單棟、IT 226–245 MW。先前 的「up to 168 MW」已過時。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-16","construction_evidence":"尚未核准。SEARs 2026-04-27 簽發（Portal 檔案）、2026-09-16 修訂 SEARs；Scoping 修訂版 2026-08-20；Portal 現狀 Prepare EIS（Amend SEARs）。Lot 90/43 已有批准的場整與民生工程。","construction_start":"未定","expected_completion":"兩階段：Stage 1 南棟 + 行政區 + 變電站/開關站 + 入口道路；Stage 2 北棟；無日期。","completion_source":"Scoping Report（Urbis，2026-08）","window":"unknown","window_basis":"完工日「兩階段：Stage 1 南棟 + 行政區 + 變電站/開關站 + 入口道路；Stage 2 北棟；無日期。」無法解析，視為未公布","leasable":"likely","leasable_note":"Stockland 的雪梨資料中心合資（與 EdgeConneX，50:50）鎖定超大規模/AI 客戶；本案是否納入合資及租戶均未揭露。","known_tenants":"未揭露","approval_ref":"SSD-112059740（Prepare EIS）；IDA 背書（Stockland Fife Kemps Creek）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/aldington-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-112059740%2120260820T022208.882+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-100709964%2120260329T220047.132+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/stockland-kemps-creek-nsw"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/aldington-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-112059740%2120260820T022208.882+GMT","https://baxtel.com/data-center/stockland-kemps-creek-nsw","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-100709964%2120260329T220047.132+GMT"],"confidence":"high","conflicts":"先前：「Stockland/Fife Capital，up to 168 MW」→ Scoping 修訂案 IT 342–360 MW；原案 226–245 MW IT。（Scoping 另引一個「Kemps Creek 144 MW」，為鄰近 CDC KC1。）；入口網站地圖點位錯誤，已排除；Pre-DA 文件只具名 Fife Land 3 Trust，我方未見 Stockland 字樣；與 先前資料『Stockland/Fife Capital, up to 168 MW』的 168 MW 一致（12 x 14 MW）","agents":["NSW-B","NSW-A","NSW-C"],"tier":"main","tier_reason":""},{"id":"NSW-029","src_ids":["NSW-A-28","NSW-B-23","NSW-C-10"],"state":"NSW","project_name":"Julius Avenue Data Centre（ISPT，North Ryde）","operator":"ISPT（營運商未公布）","developer_owner":"ISPT Pty Ltd（EIS 所載；Willowtree Planning 代理）","address":"6-8 Julius Avenue, North Ryde NSW 2113","suburb":"North Ryde","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"EIS 地塊：Lot 89 DP 1082131；門牌取自先前資料清單。","geo":{"lat":-33.798462,"lon":151.143104,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-80018208 專案頁地圖點位（2026-10-03 讀取））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":169,"capacity_basis":"power_consumption","capacity_notes":"EIS：12 個資料大廳、六層，IT 負載 115.2 MW、最大耗電 169 MW；Baxtel 稱投資約 A$1.8bn、規劃 2028。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-03","construction_evidence":"尚未核准；入口網站狀態 More Information Required（2026-10-03 讀取）；EIS 檔名日期 240625。","construction_start":"未開始","expected_completion":"2028（僅 Baxtel）","completion_source":"Baxtel（聚合站，低信度）","window":"unknown","window_basis":"僅聚合站稱 2028。","leasable":"likely","leasable_note":"ISPT 為機構型開發商，EIS 稱將依未來租戶需求調整，屬第三方租賃導向。","known_tenants":"未公布","approval_ref":"SSD-80018208（More Information Required）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/julius-avenue-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-80018208%2120250624T053649.263+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-79878476%2120250209T213959.321+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/ispt-sydney","https://w.media/ispt-applies-to-build-170mw-six-storey-data-center-at-julius-avenue-north-ryde-sydney/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/julius-avenue-data-centre","https://baxtel.com/data-center/ispt-sydney","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-80018208%2120250624T053649.263+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-79878476%2120250209T213959.321+GMT"],"confidence":"high","conflicts":"無；先前 沒有申請人——現證實為 ISPT Pty Ltd（Industry Super Property Trust）；先前資料稱 Digital Realty North Ryde 約 70 MW（Baxtel/DCD，待驗證）；Portal 上 North Ryde 唯一的資料中心 SSD 是本案（170 MW）。兩者關係我方無法驗證","agents":["NSW-A","NSW-B","NSW-C"],"tier":"main","tier_reason":""},{"id":"NSW-030","src_ids":["NSW-B-22","NSW-C-13","NSW-A-26"],"state":"NSW","project_name":"CDC KC1 Data Centre, Kemps Creek（SSD-133677993）","operator":"CDC Data Centres Pty Ltd","developer_owner":"CDC Data Centres Pty Ltd（Scoping Report 申請人；ABN 59 125 710 394）","address":"859-901 Mamre Road, Kemps Creek NSW 2178","suburb":"Kemps Creek","postcode":"2178","lga":"Penrith","address_precision":"lot","address_notes":"Lots 30–33 DP 258414；資料中心位於 Lot 32，變電站跨 Lot 30–32；議會 DA25/0034 為配套整地/道路。","geo":{"lat":-33.84775,"lon":150.78215,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 1.4 km，已驗證"},"capacity_mw":144,"capacity_basis":"power_consumption","capacity_notes":"Scoping Report（2026-07-01，Willowtree）：單棟四層、高約 35.2 m，總用電約 144 MW，為資料中心園區的「第一期」，另有 ancillary 電力變電站。EDC 未揭露。","first_phase_mw":144,"status":"planned_filed","status_date":"2026-08-31","construction_evidence":"尚未核准。SEARs 申請 2026-07-14，簽發 2026-08-10，並於 2026-08-31 加註 NSW Data Centre Guidelines；Portal 現狀 Prepare EIS。","construction_start":"未定","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"yes","leasable_note":"CDC 為批發/託管營運商，但實務上容量由大型客戶（如 先前 提及的 555 MW 美國客戶合約）預訂。","known_tenants":"未揭露","approval_ref":"SSD-133677993（Prepare EIS）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/kc1-data-centre-kemps-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-126361990%2120260713T012616.739+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-133677993%2120260831T070108.748+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/cdc-kemps-creek-nsw"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/kc1-data-centre-kemps-creek","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-126361990%2120260713T012616.739+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-133677993%2120260831T070108.748+GMT","https://baxtel.com/data-center/sydney"],"confidence":"high","conflicts":"先前資料 把 KC1（859-901 Mamre Road）列為 proponent 未知；範疇界定報告確認為 CDC。IDA 名單中的『KNBDC Mamre Road』是否即為本案，無法由政府文件確認；門牌範圍 859-901 對 871-901；MW 未公布","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-031","src_ids":["NSW-B-26","NSW-A-31"],"state":"NSW","project_name":"Mars Road Data Centre, Lane Cove West（SSD-108835458；IDA「Lane Cove DC Alliance」）","operator":"未點名（IDA 稱申請人為 Lane Cove DC Alliance；Portal SEARs 申請人欄為規劃顧問 Willowtree Planning）","developer_owner":"待確認","address":"3-4 Apollo Place and 87-91 Mars Road, Lane Cove West NSW 2066","suburb":"Lane Cove West","postcode":"2066","lga":"Lane Cove","address_precision":"lot","address_notes":"Lots 8、9 DP 241877、Lot 100 DP 622160、Lot 1 DP 732557；約 15,044 m2；EIS 提交前須將現 1 Sirius Road（AirTrunk SYD2）地塊以界線調整排除。NSW 政府 IDA 名單把 Lane Cove DC Alliance 的案子寫成「16-20 Mars Road」——與本案不同門牌，尚待釐清。","geo":{"lat":-33.80862,"lon":151.1458,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 街道級結果相差 0.0 km，已驗證"},"capacity_mw":140,"capacity_basis":"IT","capacity_notes":"SEARs 申請（2026-03-06，Willowtree）：總 IT load 約 140 MW、五層資料廳、高 37.4 m、GFA 約 13,800 m2、約 120 台發電機；Portal 稱 140 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-08-31","construction_evidence":"尚未核准。SEARs 2026-04-09 簽發，2026-08-31 加註 NSW Data Centre Guidelines；Portal 現狀 Prepare EIS。EIS 未提交。","construction_start":"未定","expected_completion":"未公布","completion_source":"無","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"營運商/申請人未公開；IDA 名單的「Lane Cove DC Alliance」性質未明（聯盟？）。一份搜尋摘要稱 Mars Road 為 AirTrunk 方案——政府文件未證實。","known_tenants":"未揭露","approval_ref":"SSD-108835458（Prepare EIS）；IDA 背書（Lane Cove DC Alliance）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/mars-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-105602456%2120260306T053125.861+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-108835458%2120260409T072028.589+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-108835458%2120260831T062154.327+GMT"],"operator_urls":[],"press_urls":["https://w.media/nsw-moves-15-data-centres-worth-aud-51-9bn-into-ida-pipeline/"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/mars-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-105602456%2120260306T053125.861+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-108835458%2120260409T072028.589+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-108835458%2120260831T062154.327+GMT","https://w.media/nsw-moves-15-data-centres-worth-aud-51-9bn-into-ida-pipeline/","https://www.nsw.gov.au/ministerial-releases/data-centre-investment-sustainable-development"],"confidence":"medium","conflicts":"「Project Mars」（Goodman，12 Mars Road，90 MW，SSD-82052708）已於 2026-09-28 撤回，與本案是不同地塊；IDA 的「16-20 Mars Road」與 SSD 的「3-4 Apollo Place / 87-91 Mars Road」門牌不一致；140 MW 來自早期圖面；尚無 EIS 驗證。","agents":["NSW-B","NSW-A"],"tier":"watch","tier_reason":"出租性待確認：營運商/申請人未公開；IDA 名單的「Lane Cove DC Alliance」性質未明（聯盟？）。一份搜尋摘要稱 Mars Road 為 AirTrunk 方案——政府文件未證實。"},{"id":"NSW-032","src_ids":["NSW-B-19","NSW-A-19"],"state":"NSW","project_name":"NEXTDC S4 Phase 2 Data Centre, Horsley Park（SSD-108864209）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Ltd（申請人）","address":"Lot 306, Johnston Crescent, Horsley Park NSW 2175 (portal: \"6 Johston Crescent\")","suburb":"Horsley Park","postcode":"2175","lga":"Fairfield City","address_precision":"street","address_notes":"與 S4（Lot 305，16 Johnston Crescent）相鄰的 Lot 306；Portal 卡片寫「6 Johston Crescent」（疑筆誤）。","geo":{"lat":-33.83138,"lon":150.82622,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；地理編碼只到郊區級（相差 2.2 km），未能精確驗證"},"capacity_mw":134.4,"capacity_basis":"power_consumption","capacity_notes":"Scoping Report（2026-03）：總用電 134.4 MW；Building EF（四層，38.67 m）+ Building G（三層，32.37 m）；供電 500 MVA 兩個 Lot 共用（Lot 305 308 MVA / Lot 306 192 MVA）；EDC 約 A$2–3.5bn；施工 900–1,100 人。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-03-12","construction_evidence":"尚未核准。Scoping Report 與 SEARs 申請 2026-03-12；Portal 現狀 Prepare EIS。","construction_start":"未定","expected_completion":"三階段：Stage 1 Building E + 道路、Stage 2 Building F、Stage 3 Building G；無日期。","completion_source":"Scoping Report（2026-03）","window":"unknown","window_basis":"完工日「三階段：Stage 1 Building E + 道路、Stage 2 Building F、Stage 3 Building G；無日期。」無法解析，視為未公布","leasable":"yes","leasable_note":"NEXTDC 出租；預訂率極高（見 S4）。","known_tenants":"未揭露","approval_ref":"SSD-108864209（Prepare EIS）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-data-centre-phase-2-horsley-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-102095472%2120260312T005913.750+GMT"],"operator_urls":[],"press_urls":[],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s4-data-centre-phase-2-horsley-park","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-102095472%2120260312T005913.750+GMT"],"confidence":"high","conflicts":"無","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-033","src_ids":["NSW-B-24","NSW-C-08","NSW-A-27"],"state":"NSW","project_name":"GreenSquareDC SYD1 Stage 2 — Brookhollow Avenue Data Centre Expansion, Norwest（SSD-81928961）","operator":"GreenSquareDC（Green Square Data Centres）","developer_owner":"Project Garden 1 Pty Ltd as trustee for the Norwest Property Trust（EIS 申請人，Patch Planning 代理）","address":"3 Brookhollow Avenue, Norwest NSW 2153","suburb":"Norwest","postcode":"2153","lga":"The Hills Shire","address_precision":"lot","address_notes":"前 IBM 資料中心廠址；Portal 地圖標記點（-33.436, 150.580）位置明顯錯誤，未採用。","geo":{"lat":-33.732527,"lon":150.968022,"precision":"source","note":"座標取自來源（NSW ePlanning OnlineDA API：DA 1382/2025/JP（PAN-518410）3 Brookhollow Avenue 點位）；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":96,"capacity_basis":"IT","capacity_notes":"EIS（Patch，2026-05）：Stage 2 = Buildings B、C、D，四層，IT load 96 MW、總用電 120 MVA；EDC A$1,248,408,516；施工 555 FTE（6 年期）、營運約 20 人。GreenSquareDC 官網：SYD1 全案 100 MW+ IT、132 kV。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-07-24","construction_evidence":"尚未核准。SEARs 2025-04-08；EIS 2026-06-23；展示 2026-07-24；Portal 現狀 Response to Submissions。IDA 背書（2026-03-27）。","construction_start":"未定","expected_completion":"EIS：六年期、逐棟（B、C、D）；無日期。","completion_source":"EIS（Patch Planning，2026-05）","window":"unknown","window_basis":"完工日「EIS：六年期、逐棟（B、C、D）；無日期。」無法解析，視為未公布","leasable":"yes","leasable_note":"GreenSquareDC 為託管/批發營運商，主打超大規模與 AI。","known_tenants":"未揭露","approval_ref":"SSD-81928961（Response to Submissions）；IDA 背書（GreenSquare DC SYD1 Stage 2）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/brookhollow-avenue-data-centre-expansion-norwest","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-81928961%2120260623T233326.415+GMT","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-81670721%2120250328T083256.004+GMT"],"operator_urls":["https://greensquaredc.com/locations/","https://www.greensquaredc.com/locations"],"press_urls":["https://w.media/greensquare-signs-sharon-ai-as-first-customer-for-syd1-data-centre-campus/","https://baxtel.com/data-center/greensquaredc-syd1-bldg2"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/brookhollow-avenue-data-centre-expansion-norwest","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-81928961%2120260623T233326.415+GMT","https://greensquaredc.com/locations/","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-81670721%2120250328T083256.004+GMT","https://baxtel.com/data-center/greensquaredc-syd1-bldg2"],"confidence":"high","conflicts":"先前：Brookhollow Avenue 申請人未顯示——現證實為 GreenSquareDC SYD1 Stage 2；先前資料 把 Brookhollow Avenue（SSD-81928961）與 GreenSquareDC SYD1 Stage 2 分列且未知 proponent；範疇界定函確認兩者為同一案（proponent = GreenSquare DC）；先前資料將 SSD-81928961 與 GreenSquareDC 的對應標為未驗證；本次依議會 DA 文件（Plan of Management Green Square DC、同一申請人 Project Garden 1）確認為 GreenSquareDC 第二階段。樓層：EIS 同時出現三棟四層與四層一棟，Baxtel 稱三層","agents":["NSW-B","NSW-C","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-034","src_ids":["NSW-B-17","NSW-A-20"],"state":"NSW","project_name":"NEXTDC S5 Data Centre and Innovation Hub, Macquarie Park（SSD-63168959）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Limited（申請人）","address":"269 Lane Cove Road, Macquarie Park NSW 2113 (fronting Waterloo Road)","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"基地臨 Waterloo Road；新增 Road 13 / Road 5；不在 Macquarie Park Innovation Precinct 重劃 Stage 1 範圍內，但 EIS 指出該重劃擬在 E2 商業中心區禁止資料中心，待公告後可能影響本案。","geo":{"lat":-33.78673,"lon":151.12788,"precision":"source","note":"座標取自來源（NSW Planning Portal 專案頁嵌入的地圖標記點（政府地理編碼點，約略至街廓/地址層級））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":90,"capacity_basis":"power_consumption","capacity_notes":"EIS：總用電 90 MW（經 Ausgrid 另案申請 90 MW 供電與 33 kV 開關站）；兩棟高 65 m 的建築（A、B）、各 7 層技術樓層，每棟 2×2.5 MW 企業廳 + 5×5 MW 超大規模廳（本報告推算 IT 約 60 MW）；GFA 46,935 m2；60×2 MW 發電機；EDC A$1,429,400,000。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-03","construction_evidence":"尚未核准。EIS 2024-07-11 提交、2024-07-31 公告展示；Portal 現狀 More Information Required（長期審查，已逾 2 年）。","construction_start":"未定","expected_completion":"EIS 無日期；Stage 1 = Building A + 早期工程 + 廣場；Stage 2 = Building B。","completion_source":"EIS（Urbis，2024-07）","window":"unknown","window_basis":"完工日「EIS 無日期；Stage 1 = Building A + 早期工程 + 廣場；Stage 2 = Building B。」無法解析，視為未公布","leasable":"yes","leasable_note":"NEXTDC 出租；但 FY26 預訂率極高（先前資料），且審查已拖兩年，是否仍推進需向 NEXTDC 確認。","known_tenants":"未揭露","approval_ref":"SSD-63168959（More Information Required）；IDA 背書（2026-03-27）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s5-data-centre-and-innovation-hub","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63168959%2120240711T064100.786+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/nextdc-s5-sydney"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/nextdc-s5-data-centre-and-innovation-hub","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-63168959%2120240711T064100.786+GMT","https://baxtel.com/data-center/sydney"],"confidence":"high","conflicts":"無","agents":["NSW-B","NSW-A"],"tier":"main","tier_reason":""},{"id":"NSW-035","src_ids":["NSW-A-29","NSW-B-27"],"state":"NSW","project_name":"23-25 Waterloo Road Data Centre（Digital Realty North Ryde，前 Fujitsu North Ryde）","operator":"Digital Realty（依 Baxtel；SEARs 文件節錄未見申請人名稱）","developer_owner":"Digital Realty（Baxtel：redevelopment of the site at 23-25 Waterloo Road）","address":"23-25 Waterloo Road, Macquarie Park (North Ryde) NSW 2113","suburb":"Macquarie Park","postcode":"2113","lga":"City of Ryde","address_precision":"lot","address_notes":"Baxtel 同時列 Fujitsu North Ryde（已除役）與 Digital Realty North Ryde 於同址；Next Capital 收購 Fujitsu 時排除 North Ryde，與此一致。","geo":{"lat":-33.78675,"lon":151.13186,"precision":"source","note":"座標取自來源（NSW Planning Portal SSD-91297457 專案頁地圖點位（2026-10-03 讀取））；與 Nominatim 街道級結果相差 0.9 km，已驗證"},"capacity_mw":70,"capacity_basis":"power_consumption","capacity_notes":"SEARs 文件：資料中心總耗電 70 MW、建物高 64 m，含辦公空間、柴油儲存、備援發電機、地下停車與新道路。Baxtel 規劃 2028。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-03","construction_evidence":"尚未核准；SEARs 已發出，入口網站狀態 Prepare EIS（2026-10-03 讀取）；早期諮詢圖面日期 2025-06-27。","construction_start":"未開始","expected_completion":"2028（僅 Baxtel）","completion_source":"Baxtel（聚合站，低信度）","window":"unknown","window_basis":"僅聚合站稱 2028。","leasable":"yes","leasable_note":"Digital Realty 為對外出租的主機代管業者。","known_tenants":"未公布","approval_ref":"SSD-91297457（Prepare EIS，SEARs 已發）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/23-25-waterloo-road-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-90331213%2120250818T033632.818+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/digital-realty-north-ryde-sydney-67417c05-88ca-4571-a4bf-d577a6b98489","https://baxtel.com/news/a-70mw-facility-is-set-to-replace-the-former-exodus-data-center-in-sydney-australia"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/23-25-waterloo-road-data-centre","https://baxtel.com/data-center/digital-realty-north-ryde-sydney-67417c05-88ca-4571-a4bf-d577a6b98489","https://baxtel.com/data-center/fujitsu-north-ryde-sydney","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-90331213%2120250818T033632.818+GMT","https://baxtel.com/news/a-70mw-facility-is-set-to-replace-the-former-exodus-data-center-in-sydney-australia"],"confidence":"medium","conflicts":"營運商身分依 Baxtel（聚合站）；入口網站文件未顯示申請人名稱；Digital Realty 歸屬僅有 Baxtel 一則（聚合站）；政府文件的申請人為代理 Greenbox Architecture。層數：Scoping 「九層辦公」vs Baxtel 「八層」","agents":["NSW-A","NSW-B"],"tier":"main","tier_reason":""},{"id":"NSW-036","src_ids":["NSW-B-29","NSW-C-09","NSW-A-32"],"state":"NSW","project_name":"Markham 22 O'Riordan Street Data Centre, Alexandria（SSD-77274467）","operator":"Markham Real Estate Partners（開發商）；營運商待定（lead 稱 DCD 提到 Equinix——政府文件未見）","developer_owner":"Markham Real Estate Partners (Green Square) Pty Ltd ATF M9 Property Trust","address":"22 O'Riordan Street, Alexandria NSW 2015","suburb":"Alexandria","postcode":"2015","lga":"City of Sydney","address_precision":"lot","address_notes":"Portal 地圖標記點為粗略值（-33.9, 151.2），未採用。","geo":{"lat":-33.908056,"lon":151.201257,"precision":"address","note":"Nominatim 門牌級（全文地址查詢）"},"capacity_mw":38,"capacity_basis":"IT","capacity_notes":"SEARs 申請函（2024-10-16，Urbis）：3–5 層混合用途建築，含 38 MW IT 的資料中心，整體電力需求 50 MVA（50 MW）。","first_phase_mw":null,"status":"planned_filed","status_date":"2024-11-01","construction_evidence":"尚未核准。SEARs 2024-11-01 簽發（兩年後約 2026-11 到期，除非延期）；無 EIS。","construction_start":"未定","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"營運商未點名；開發商 Markham 為地產商，可能 build-to-suit。","known_tenants":"未揭露","approval_ref":"SSD-77274467（Prepare EIS）","gov_urls":["https://www.planningportal.nsw.gov.au/major-projects/projects/22-oriordan-street-alexandria-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-76301215%2120241023T043841.777+GMT"],"operator_urls":[],"press_urls":["https://baxtel.com/data-center/markham-sydney"],"opened_sources":["https://www.planningportal.nsw.gov.au/major-projects/projects/22-oriordan-street-alexandria-data-centre","https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-76301215%2120241023T043841.777+GMT","https://baxtel.com/data-center/markham-sydney"],"confidence":"medium","conflicts":"先前資料「Equinix planning per DCD」——政府文件申請人為 Markham，未提 Equinix。SEARs 可能在 2026-11 失效；先前資料稱『Equinix planning per DCD』；政府範疇界定文件的 proponent 為 Markham，全文未提 Equinix（Equinix SY5 位於 Alexandria 附近，可能為預定租戶，未證實）；營運商 Equinix（先前資料）對開發商 Markham（Baxtel）；MW 缺","agents":["NSW-B","NSW-C","NSW-A"],"tier":"watch","tier_reason":"出租性待確認：營運商未點名；開發商 Markham 為地產商，可能 build-to-suit。"},{"id":"VIC-001","src_ids":["VIC-B-12","VIC-A-02"],"state":"VIC","project_name":"CDC Brooklyn 園區（BK1／BK2 已營運，第三棟規劃中）","operator":"CDC Data Centres","developer_owner":"CDC","address":"598B Geelong Road, Brooklyn VIC 3012","suburb":"Brooklyn","postcode":"3012","lga":"Brimbank City Council（依 DCM wiki）","address_precision":"lot","address_notes":"另含 11A McDonald Road, Brooklyn（DCM wiki）；Jemena 專用區域變電站在 598 Geelong Road（2023-09 完工）。","geo":{"lat":-37.81667,"lon":144.846412,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":155,"capacity_basis":"unknown","capacity_notes":"DCD 2026-03-03：引述財政部長貼文稱新增 155 MW；CDC 官網稱完工後逾 350 MW；DCM wiki：BK1 逾 150 MW。","first_phase_mw":null,"status":"recently_completed","status_date":"2026-02-26","construction_evidence":"DJSIR 2026-02-26（已讀）：CDC 正式啟用 Brooklyn 園區，兩棟設施已運轉，第三棟規劃進行中。Brimbank 公開規劃登記冊（資料截至 2025-07-22，已讀並以座標核對）：P569/2023（598B Geelong Rd）『Development of part of the land for a data centre (second stage – north side) within DDO11 …』2023-11-08 受理、2024-02-20 由委派官員核發；P652/2021（598／598A／598B Geelong Rd）資料中心圖面修訂 2022-12-28 核發、紅線與停車變更 2022-06-21 核發。DCM wiki：BK1 於 2022-05 動工、2024-07 完工；BK2 於 2024-10 動工、約 2025 年底完工。第三棟尚無申請編號。","construction_start":"BK1 2022-05；BK2 2024-10（wiki）","expected_completion":"第三棟未公布","completion_source":"—","window":"now","window_basis":"BK1/BK2 營運中。","leasable":"uncertain","leasable_note":"營運設施，未見公開剩餘容量；DCM wiki 稱 Firmus（Project Southgate）與 Meta 已佔用部分。","known_tenants":"Firmus（GB300 叢集）；Firmus 2026-09 稿稱終端客戶為 Meta（皆依 DCM wiki 轉述，未開啟 Firmus 原文）","approval_ref":"Brimbank P569/2023（第二階段北側，2024-02-20 核發）；P652/2021（修訂，2022）；原始許可編號未取得","gov_urls":["https://djsir.vic.gov.au/news-and-articles/cdcs-data-centres-fueling-jobs-and-growth-in-the-west","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2"],"operator_urls":["https://cdc.com/locations/melbourne/"],"press_urls":["https://www.datacenterdynamics.com/en/news/australias-cdc-opens-data-center-campus-in-melbourne/","https://www.invest.vic.gov.au/news-and-events/news/2026/march/cdc-data-centres-officially-opens-its-first-melbourne-campus-expanding-its-ability-to-deliver-secure-and-sustainable-solutions","https://datacentremoratorium.net/index.php/Resources:CDC_Brooklyn_Campus"],"opened_sources":["https://djsir.vic.gov.au/news-and-articles/cdcs-data-centres-fueling-jobs-and-growth-in-the-west","https://www.datacenterdynamics.com/en/news/australias-cdc-opens-data-center-campus-in-melbourne/","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://datacentremoratorium.net/index.php/Resources:CDC_Brooklyn_Campus","https://cdc.com/locations/melbourne/"],"confidence":"medium","conflicts":"CDC 官網（BK1 營運、其餘興建中）vs DJSIR 2026-02-26（兩座運作中）；350 MW 與變電站 99 MVA 數字不一致","agents":["VIC-B","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：營運設施，未見公開剩餘容量；DCM wiki 稱 Firmus（Project Southgate）與 Meta 已佔用部分。"},{"id":"VIC-002","src_ids":["VIC-B-15","VIC-A-07"],"state":"VIC","project_name":"AirTrunk MEL1（Derrimut）— 營運中，疑有擴建","operator":"AirTrunk","developer_owner":"AirTrunk（Blackstone／CPP Investments 控股）","address":"176 Swann Drive, Derrimut VIC 3026","suburb":"Derrimut","postcode":"3026","lga":"Brimbank City Council","address_precision":"lot","address_notes":"DCM wiki 列 176 Swann Drive、156 Swann Drive、31 Jilly Court（Brimbank 議會申請）；AirTrunk 官網只稱「墨爾本西部」未列街址；realestatesource 稱 MEL1 在 Derrimut、34 個機房。","geo":{"lat":-37.801761,"lon":144.775573,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":276,"capacity_basis":"unknown","capacity_notes":"AirTrunk 官網（已讀）：185+ MW；AirTrunk 2025-12-24 新聞稿：MEL1 276 MW+，兩者差約 91 MW，與 Brimbank 2025-04 核發的『新增兩階段』相符，推測為新增棟別。","first_phase_mw":null,"status":"operating_with_spare","status_date":"2025-12-24","construction_evidence":"Brimbank 公開規劃登記冊（資料截至 2025-07-22，已讀並以座標核對）：P490/2016（Pt 3）涵蓋 31 Jilly Ct、156 與 176 Swann Dr，2024-12-23 受理的修訂內容為『將地址擴充、許可內容加入移除原生植被、修訂圖面以詳述建物與工程並新增兩個階段（add two new stages）』，2025-04-09 由委派官員核發修訂許可；另 P82/2019（210 Swann Dr 『use and staged development of the land for a data centre』）2019-08-30 核發。登記冊未具名 AirTrunk，營運商身分取自 DCM wiki 對這些地址的標註。尚無具日期的施工事件。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"now","window_basis":"營運中。","leasable":"uncertain","leasable_note":"AirTrunk 為超大規模批發型；未見可租空置容量的公開數字。","known_tenants":"未公布（DCM wiki 列 Datacom 為共同開發方）","approval_ref":"Brimbank P490/2016（Pt 3，新增兩階段，2025-04-09 核發修訂）；P82/2019（210 Swann Dr，2019-08-30）","gov_urls":["https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2"],"operator_urls":["https://airtrunk.com/data-centres/mel1/","https://airtrunk.com/airtrunk-expands-australian-platform-with-a-second-hyperscale-data-centre-campus-in-melbourne/","https://airtrunk.com/location/mel1-melbourne/"],"press_urls":["https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/"],"opened_sources":["https://airtrunk.com/data-centres/mel1/","https://airtrunk.com/airtrunk-expands-australian-platform-with-a-second-hyperscale-data-centre-campus-in-melbourne/","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://datacentremoratorium.net/index.php/Resources:AirTrunk_MEL1","https://airtrunk.com/location/mel1-melbourne/","https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne"],"confidence":"medium","conflicts":"185+ MW（官網）vs 276+ MW（新聞稿）；185+ MW（官網頁）vs 276 MW+（2025-12 新聞稿）；DCM wiki 亦列 185 MW。","agents":["VIC-B","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：AirTrunk 為超大規模批發型；未見可租空置容量的公開數字。"},{"id":"VIC-003","src_ids":["VIC-C-13","VIC-A-26"],"state":"VIC","project_name":"Fujitsu Noble Park 資料中心（Next Capital 收購中）","operator":"Fujitsu Australia（現營運）；Next Capital 於 2026-07-20 簽約收購，預計 2026 下半年交割","developer_owner":"Fujitsu 自有土地與建物（DCD：owned and operated by Fujitsu）；買方為 Next Capital 第五期基金（A$3.75 億）","address":"5 Summit Road (3-5 Summit Road), Noble Park North VIC 3174","suburb":"Noble Park North","postcode":"3174","lga":"City of Greater Dandenong（推定，未經官方來源確認）","address_precision":"lot","address_notes":"Baxtel 標示 5 Summit Rd；DatacenterMap 標示 3-5 Summit Road（其頁面郵遞區號誤植為 3101）；OSM 建物標籤為 Fujitsu Data Centre, 3-5 Summit Road, Noble Park North 3174。土地 18,400 平方公尺、建物 6,700 平方公尺、機房 3,800 平方公尺（Baxtel 引 Fujitsu 規格）。","geo":{"lat":-37.947699,"lon":145.185765,"precision":"source","note":"座標取自來源（OSM Nominatim 建物 Fujitsu Data Centre, 3-5 Summit Road（2026-10-03 查詢）；DatacenterMap 點位 (-37.94758, 145.18580) 吻合）；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":12,"capacity_basis":"unknown","capacity_notes":"AFR（經 DCD 2026-07-20）稱 Noble Park 為 12MW；五站合計 25MW、約 7MW 已租給約 130 家客戶，即整體約 18MW 未租（推算），並稱可擴至合計 100MW（主要指 Greystanes 最高 60MW）。站點層級的已租或空置量未公布。Fujitsu 規格（Baxtel）：2 x 4MVA 主進線、2 x 1,800kW 柴油旋轉 UPS（N+1）、2,400kW 靜態 UPS、3 x 1,800kW 發電機（N+1），以此推算受保護 IT 容量遠低於 12MW，與 AFR 數字不一致。","first_phase_mw":null,"status":"operating_with_spare","status_date":"2026-07-20","construction_evidence":"不適用（既有 1988 年建、2015 年升級的營運中設施）。DCD 與 Fujitsu 聲明：交割前一切照常營運。","construction_start":"不適用","expected_completion":"不適用（交易預計 2026 下半年完成，不含 North Ryde）","completion_source":"DCD 2026-07-20（引 AFR 與 Fujitsu LinkedIn 聲明）","window":"now","window_basis":"營運中；收購尚未交割。","leasable":"uncertain","leasable_note":"既有 Fujitsu 對外出租的主機代管/託管設施，Next Capital 計畫整合為獨立澳洲平台並擴建；但站點層級 5MW 以上的空置容量缺乏公開證據，列入僅為回應 先前 對 Noble Park 的查詢。","known_tenants":"約 130 家客戶（五站合計，AFR 經 DCD）；無單一大租戶公布","approval_ref":"不適用","gov_urls":[],"operator_urls":["https://nextcapital.com.au/next-capital-buys-fujitsu-australian-data-centres/"],"press_urls":["https://www.datacenterdynamics.com/en/news/fujitsu-sells-australian-data-center-business-to-next-capital/","https://baxtel.com/data-center/fujitsu-noble-park","https://www.datacentermap.com/australia/melbourne/fujitsu-melbourne/"],"opened_sources":["https://www.datacenterdynamics.com/en/news/fujitsu-sells-australian-data-center-business-to-next-capital/","https://baxtel.com/data-center/fujitsu-noble-park","https://www.datacentermap.com/australia/melbourne/fujitsu-melbourne/","https://nextcapital.com.au/next-capital-buys-fujitsu-australian-data-centres/","https://nominatim.openstreetmap.org/search?q=5+Summit+Road+Noble+Park+VIC"],"confidence":"low","conflicts":"容量：AFR/DCD 12MW 對 Fujitsu 電氣規格（進線 2 x 4MVA、UPS 與發電機約 1.8-3.6MW 級）不一致；面積：DCD 3,600 平方公尺，Baxtel 引 Fujitsu 稱機房 3,800 平方公尺、建物 6,700 平方公尺。Next Capital 官網新聞稿未提供站點街址或容量（已開啟閱讀）","agents":["VIC-C","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：既有 Fujitsu 對外出租的主機代管/託管設施，Next Capital 計畫整合為獨立澳洲平台並擴建；但站點層級 5MW 以上的空置容量缺乏公開證據，列入僅為回應 先前 對 Noble Park 的查詢。"},{"id":"VIC-004","src_ids":["VIC-A-03","VIC-B-07"],"state":"VIC","project_name":"STACK MEL02（Truganina；Baxtel 另列 MEL02A/MEL02B）","operator":"STACK Infrastructure","developer_owner":"STACK Infrastructure（2022 年接手 Hickory 的開發案）；施工方 Hickory（據 DCM wiki）","address":"411 Palmers Road, Truganina VIC 3029","suburb":"Truganina","postcode":"3029","lga":"Wyndham City Council","address_precision":"lot","address_notes":"取自 Wyndham 申請 WYP14917/24.05（PlanningAlerts 頁面「411 Palmers Road Truganina」）；STACK MEL01 在同路 369-399 Palmers Road。","geo":{"lat":-37.817386,"lon":144.749403,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":252,"capacity_basis":"critical","capacity_notes":"STACK 官網 MEL02 頁（已讀）：標題「250MW of critical capacity」，內文 252 MW、單一建築、227,000 sq ft（21,000 m²）技術面積、14 英畝、自有 132 kV 變電站（總容量 300+ MW）。Baxtel 把 MEL02 拆成 MEL02A（2026 建成）與 MEL02B（2027 規劃），與 STACK 官網的「1 building」不一致。","first_phase_mw":null,"status":"under_construction","status_date":"2026-05-12","construction_evidence":"Wyndham 規劃許可 WYP14917/24（2024-12-20 提出、2025-07-04 核發）；S72 修改 WYP14917/24.05 於 2026-05-12 核發（PlanningAlerts 已讀）。建築許可序列（依 DCM wiki 整理 Wyndham 紀錄；wiki 標註部分核發日早於提出日，日期僅供參考）：拆除 2025-07-30；樁基與地下管線前置工程 2025-09；主體結構（地面及 L1 樓板、地面至 L5 垂直構件）2025-12；變電站與 6 座變壓器防火牆 2026-02；新變電站與室內裝修 2026-03。","construction_start":"2025-07（拆除許可 2025-07-30）","expected_completion":"MEL02A：2026（Baxtel）；MEL02B：2027（Baxtel）","completion_source":"Baxtel（聚合器）；STACK 未公布日期","window":"2026Q4-2027Q2","window_basis":"僅聚合站（Baxtel）：MEL02A 2026、MEL02B 2027；STACK 未公布。","leasable":"yes","leasable_note":"STACK 為批發/超大規模出租業者，MEL02 未公布租戶；是否能分租 5 MW 須直接詢問。","known_tenants":"未公布","approval_ref":"Wyndham WYP14917/24（.05 修改）；MPA26/0049（TfV 轉介，2026-04-27）","gov_urls":["https://planningalerts.org.au/applications/3442743","https://www.planningalerts.org.au/applications/3442743"],"operator_urls":["https://www.stackinfra.com/locations/asia-pacific/melbourne/mel02/"],"press_urls":["https://baxtel.com/data-center/stack-melbourne-mel02","https://baxtel.com/data-center/stack-mel02b","https://datacentremoratorium.net/index.php/Resources:STACK_MEL02_Campus","https://www.datacenterdynamics.com/en/news/stack-tops-out-swiss-data-center-completes-construction-in-melbourne/"],"opened_sources":["https://planningalerts.org.au/applications/3442743","https://www.stackinfra.com/locations/asia-pacific/melbourne/mel02/","https://baxtel.com/data-center/stack-melbourne-mel02","https://baxtel.com/data-center/stack-mel02b","https://datacentremoratorium.net/index.php/Resources:STACK_MEL02_Campus","https://www.planningalerts.org.au/applications/3442743","https://www.datacenterdynamics.com/en/news/stack-tops-out-swiss-data-center-completes-construction-in-melbourne/"],"confidence":"medium","conflicts":"STACK 官網 1 棟 252 MW vs Baxtel MEL02A + MEL02B 兩階段；Baxtel 另列 MEL02A／MEL02B 分棟；STACK 官網僅列單棟 252 MW。","agents":["VIC-A","VIC-B"],"tier":"main","tier_reason":""},{"id":"VIC-005","src_ids":["VIC-A-04","VIC-B-08"],"state":"VIC","project_name":"STACK MEL01C + MEL01D（Truganina；MEL01 園區第三、四棟）","operator":"STACK Infrastructure","developer_owner":"STACK Infrastructure；施工方 Hickory","address":"399 Palmers Road, Truganina VIC 3029","suburb":"Truganina","postcode":"3029","lga":"Wyndham City Council","address_precision":"lot","address_notes":"DCM wiki 登記園區為 369-399 Palmers Road；Baxtel 與 DatacenterHawk 用 399 Palmers Road。","geo":{"lat":-37.819933,"lon":144.747642,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":108,"capacity_basis":"unknown","capacity_notes":"STACK 官網 MEL01 頁（已讀）：園區 180 MW、4 棟；MEL01A、B 各 36 MW（已營運）；MEL01C、D 各 54 MW（各 506,000 sq ft）；園區變電站 66kV/11kV、總容量 135 MW。108 MW = 2×54。","first_phase_mw":54,"status":"under_construction","status_date":"2025-11-26","construction_evidence":"STACK 官網 MEL01 頁：園區 180 MW、四棟（A、B 各 36 MW 已營運；C、D 各 54 MW），未載各棟狀態。DCD 2025-11-26：MEL01B 竣工，C/D 各 54 MW。承建商 Hickory 專案頁把『MEL01C&D』列在『Completed』類別（該頁稱位於 Laverton、單一三層建築，與 STACK 官網的 Truganina、兩棟不符），可能是土建完成、機電與啟用仍在進行。Baxtel：MEL01C 2026 年建成。缺少政府開工文件，需向 STACK 確認。","construction_start":"未確認（2025-07 之後）","expected_completion":"MEL01C：2026-Q4；MEL01D：2027-Q2","completion_source":"Baxtel（聚合器；先前資料列 MEL01C 2026-Q4、MEL01D 2027-Q2；本次僅親見 MEL01C「Year Built 2026」）。STACK 未公布","window":"2026Q4-2027Q2","window_basis":"MEL01C 2026-Q4、MEL01D 2027-Q2（STACK 官網與 Baxtel）。","leasable":"yes","leasable_note":"STACK 批發/超大規模出租；MEL01 租戶未公布。MEL01A（2023-08）與 MEL01B（2025-11 竣工）各 36 MW 已營運，未見公開的剩餘容量證據，故不另列。","known_tenants":"未公布","approval_ref":"Wyndham 規劃許可（編號未取得）","gov_urls":[],"operator_urls":["https://www.stackinfra.com/locations/asia-pacific/melbourne/mel01/","https://www.stackinfra.com/about/news-press/press-releases/stack-infrastructure-secures-aud-1-3-billion-in-green-financing-to-accelerate-expansion-of-mel01-hyperscale-campus-in-melbourne/","https://www.hickory.com.au/project/mel01cd-2/"],"press_urls":["https://www.datacenterdynamics.com/en/news/stack-tops-out-swiss-data-center-completes-construction-in-melbourne/","https://baxtel.com/data-center/stack-mel01c","https://datacentremoratorium.net/index.php/Resources:STACK_MEL01_Campus"],"opened_sources":["https://www.stackinfra.com/locations/asia-pacific/melbourne/mel01/","https://www.stackinfra.com/about/news-press/press-releases/stack-infrastructure-secures-aud-1-3-billion-in-green-financing-to-accelerate-expansion-of-mel01-hyperscale-campus-in-melbourne/","https://www.hickory.com.au/project/mel01cd-2/","https://www.datacenterdynamics.com/en/news/stack-tops-out-swiss-data-center-completes-construction-in-melbourne/","https://baxtel.com/data-center/stack-mel01c","https://baxtel.com/data-center/stack-mel01b","https://datacentremoratorium.net/index.php/Resources:STACK_MEL01_Campus"],"confidence":"medium","conflicts":"Hickory 專案頁稱 MEL01C&D 位於「Laverton」且為單一三層建築；STACK 稱位於 Truganina、為兩棟各 54 MW；Hickory 專案頁稱 C&D 為單一三層建築且位於 Laverton，STACK 官網為兩棟各 54 MW、位於 Truganina。","agents":["VIC-A","VIC-B"],"tier":"main","tier_reason":""},{"id":"VIC-006","src_ids":["VIC-B-16","VIC-A-11"],"state":"VIC","project_name":"Vantage MEL1（Tullamarine）","operator":"Vantage Data Centers（APAC 業務屬 DigitalBridge 的 Skyline JV，Aware Super 持少數股權）","developer_owner":"Vantage Data Centers","address":"43-45 Tullamarine Park Road, Tullamarine VIC 3043","suburb":"Tullamarine","postcode":"3043","lga":"Brimbank City Council（DCM wiki 列；未查證，Tullamarine 亦涉 Hume）","address_precision":"lot","address_notes":"Baxtel 與 DCM wiki：43-45 Tullamarine Park Rd；wiki 另列 5 Allied Drive, Tullamarine。Vantage 官網稱距墨爾本機場約 6 公里、鄰 NEXTDC M2 與 AirTrunk MEL2。","geo":{"lat":-37.70818,"lon":144.871899,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":64,"capacity_basis":"critical","capacity_notes":"Vantage 官網（已讀）：單一資料中心、7 英畝（3 ha）、64 MW critical IT、25,000 m²、場內 66 kV 變電站、Jemena 供電；Baxtel 的 48 MW／三棟為舊版文案。","first_phase_mw":null,"status":"under_construction","status_date":"2026-10","construction_evidence":"Brimbank 公開規劃登記冊（資料截至 2025-07-22，已讀）：P435/2021『Use and development of the land for a data centre and removal of easements』（1/7、2/7、5 Allied Dr 與 43-45 Tullamarine Park Rd）2021-10-29 核發；Pt 3 修訂『alter the height and layout of the data centre』2024-12-05 受理、2025-03-18 核發。Vantage 官網文案為將來式（will provide）；Baxtel 標 Under Construction、2026 年建成；DCM wiki 列 Operating。沒有具日期的施工事件，狀態待查。登記冊未具名 Vantage，營運商取自 DCM wiki 對這些地址的標註。","construction_start":"未公布","expected_completion":"2026（Baxtel，聚合器）","completion_source":"聚合器","window":"2026Q4-2027Q2","window_basis":"僅聚合站（Baxtel）稱 2026；Vantage 未公布日期。","leasable":"likely","leasable_note":"Vantage 為批發型，官網稱專為 AI 工作負載設計。","known_tenants":"未公布","approval_ref":"Brimbank P435/2021（Pt 3 修訂 2025-03-18 核發）","gov_urls":["https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2"],"operator_urls":["https://vantage-dc.com/data-centers/melbourne/","https://vantage-dc.com/data-center-locations/apac/melbourne-australia/"],"press_urls":["https://baxtel.com/data-center/vantage-melbourne-mel1","https://datacentremoratorium.net/index.php/Resources:Vantage_MEL1"],"opened_sources":["https://vantage-dc.com/data-centers/melbourne/","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://datacentremoratorium.net/index.php/Resources:Vantage_MEL1","https://vantage-dc.com/data-center-locations/apac/melbourne-australia/","https://baxtel.com/data-center/vantage-melbourne-mel1","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne"],"confidence":"medium","conflicts":"狀態：施工中（Baxtel）vs 營運中（DCM wiki）vs 官網將來式；MW 64（官網）vs 48（Baxtel）；MW：64（官網/RenewMap/DCM wiki）vs 48（Baxtel）；狀態：Under construction（Baxtel）vs Operating（DCM wiki）；棟數：1 棟（官網）vs 3 棟（Baxtel）。Vantage 官網 APAC 地點只列 Melbourne（MEL1），沒有 MEL-C。","agents":["VIC-B","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-007","src_ids":["VIC-B-01","VIC-A-06"],"state":"VIC","project_name":"AirTrunk MEL2（Tullamarine，前 Honda 廠址；DFP 許可 PA2403452）","operator":"AirTrunk（修訂／更正申請人為 Airtrunk Mel2 Pty Ltd；Blackstone／CPP Investments 控股）","developer_owner":"AirTrunk。原 DFP 申請人 EMKC3 Pty Ltd（經 Urbis）；AirTrunk 於 2025-12-24 公告收購該址；土地先由 Hines 自 Honda 購入（2022）及 A$187m 價格皆僅見 DCM wiki，未獨立查證","address":"85 Sharps Road, Tullamarine VIC 3043","suburb":"Tullamarine","postcode":"3043","lga":"Brimbank City Council（DTP 官員報告：Brimbank Planning Scheme）","address_precision":"lot","address_notes":"Lot 95 on PS 135452；Sharps Road 與 Keilor Park Drive 轉角，土地 8.07 ha，現有約 16,742 m² 兩層倉庫（前 Honda）。官員報告檔名曾誤寫 Sharps Street，指同址。DCM wiki 座標（-37.70658, 144.86374）屬社群來源，未採用。","geo":{"lat":-37.706813,"lon":144.861809,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":354,"capacity_basis":"unknown","capacity_notes":"AirTrunk 官網與 2025-12-24 新聞稿：354+ MW（官網另載 8.070 ha、GFA 45,578 m²、最多 32 間技術資料廳 42,240 m²、66 kV 雙回路供電）。DTP 官員報告：單棟、高 32.5 m（含設備 38.15 m）、GFA 45,578 m²。DCM wiki 稱 2026-06 修訂將資料廳由 8 間減為 5 間並調整屋頂設備，MW 是否受影響未知。AirTrunk 未說明 354 MW 口徑（IT／關鍵／耗電）。W.Media 標題寫 345 MW 為筆誤。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-08-14","construction_evidence":"DFP 許可 PA2403452：2024-12-20 受理、2025-02-04 公告、2025-03-28 核發（The Age：約 44 天、A$973m）；PA2403452-1 修訂 2026-06-26 核准；另有 S71 更正 2026-08-14 核准（2026-07-27 受理，申請人欄 Airtrunk Mel2 Pty Ltd，頁面已讀）。Brimbank 公開規劃登記冊（資料截至 2025-07-22，已讀）：VicSmart P47/2025（85 Sharps Rd，『carry out works (clearing, excavation and trenching)』，2025-02-14 受理、2025-02-27 核發，屬前業主階段的早期工程）。至 2026-10-03 未找到 AirTrunk 開工通知、動土新聞或建築許可，因此判定主體施工尚無硬證據。","construction_start":"未公布（主體工程）；早期工程許可見 2025-02-27","expected_completion":"2027-H2（首期開放，多期建設）","completion_source":"AirTrunk 新聞稿 2025-12-24；CRN 2026-01-06（預定 2027 下半年啟用）","window":"2027H2","window_basis":"AirTrunk 稱首期 2027 下半年開放；尚無施工證據。","leasable":"likely","leasable_note":"AirTrunk 為超大規模批發型業者，客群為全球雲端與 AI 客戶；官網稱 carrier neutral。5 MW 級租戶是否可行須直接洽詢，容量可能以大型整租為主。","known_tenants":"未公布","approval_ref":"DFP PA2403452（permit 2025-03-28；PA2403452-1 修訂 2026-06-26；更正 2026-08-14）；Brimbank VicSmart P47/2025（早期工程，2025-02-27 核發）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1ea17bd8-75be-ef11-b8e8-002248938a9c","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/739c637a-54d6-42c8-a673-5c590bae387a","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1ea17bd8-75be-ef11-b8e8-002248938a9c_PA2403452%20-%2085%20Sharps%20Road,%20Tullamarine%20-%20Officer%20Report%20-%20REDACTED.pdf","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/975c57aa-6b34-f111-88b4-7c1e5262e513"],"operator_urls":["https://airtrunk.com/data-centres/mel2/","https://airtrunk.com/airtrunk-expands-australian-platform-with-a-second-hyperscale-data-centre-campus-in-melbourne/","https://airtrunk.com/location/mel2-melbourne/"],"press_urls":["https://www.crn.com.au/news/2026/data-centre/airtrunk-new-melbourne-location-mel2","https://www.datacenterdynamics.com/en/news/airtrunk-acquires-site-in-melbourne-australia-for-354mw-data-center/","https://www.theage.com.au/national/victoria/1b-data-centre-given-planning-tick-in-just-75-days-as-state-gets-cosy-with-big-tech-20260219-p5o3sl.html","https://w.media/airtrunk-to-add-345-mw-facility-in-aud-5bn-melbourne-investment/","https://datacenterdynamics.com/en/news/airtrunk-acquires-site-in-melbourne-australia-for-354mw-data-center","https://datacentremoratorium.net/index.php/Resources:AirTrunk_MEL2"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1ea17bd8-75be-ef11-b8e8-002248938a9c","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1ea17bd8-75be-ef11-b8e8-002248938a9c_PA2403452%20-%2085%20Sharps%20Road,%20Tullamarine%20-%20Officer%20Report%20-%20REDACTED.pdf","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://airtrunk.com/data-centres/mel2/","https://airtrunk.com/airtrunk-expands-australian-platform-with-a-second-hyperscale-data-centre-campus-in-melbourne/","https://www.crn.com.au/news/2026/data-centre/airtrunk-new-melbourne-location-mel2","https://www.datacenterdynamics.com/en/news/airtrunk-acquires-site-in-melbourne-australia-for-354mw-data-center/","https://www.theage.com.au/national/victoria/1b-data-centre-given-planning-tick-in-just-75-days-as-state-gets-cosy-with-big-tech-20260219-p5o3sl.html","https://datacentremoratorium.net/index.php/Resources:AirTrunk_MEL2","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/975c57aa-6b34-f111-88b4-7c1e5262e513","https://airtrunk.com/location/mel2-melbourne/","https://w.media/airtrunk-to-add-345-mw-facility-in-aud-5bn-melbourne-investment/"],"confidence":"high","conflicts":"先前資料稱 PA2403452 申請人未知：已確認即 AirTrunk MEL2（官網 GFA 45,578 m²、8.070 ha 與官員報告完全一致）。容量 354+ MW（AirTrunk）vs 345 MW（W.Media 標題）；資料廳 8 間（原許可）vs 5 間（2026-06 修訂，wiki）；狀態三說：CRN「2027 下半年營運」（隱含將/已開工）、Baxtel「planned」、RenewMap「construction」。本次查證結論：許可 2025-03-28 已核准、設計於 2026-06-26 剛改（8→5 棟），AirTrunk 2025-12-24 才完成購地，未見主體施工文件——判定 approved_not_started；若要趕上 2027-H2 營運，主體施工應在 2026 下半年啟動，建議向 AirTrunk 或 Brimbank 建築許可確認。先前資料 只列 PA2403452 為「unknown」，現確認為 AirTrunk MEL2。","agents":["VIC-B","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-008","src_ids":["VIC-B-05","VIC-C-03","VIC-A-21"],"state":"VIC","project_name":"DoverDC SM1A（South Morang；DFP 許可 PA2402997）","operator":"DoverDC（Dover1 SM1A；許可持有人 PVAC Development Pty Ltd c/- Planning & Property Partners）；營運／招租模式未公布","developer_owner":"PVAC Development Pty Ltd（DoverDC 體系）；DCD 稱一家 ASX 上市房地產投資集團持有兩案股權（未具名）","address":"525 and 535 McDonalds Road and 765 Plenty Road, South Morang VIC 3752","suburb":"South Morang","postcode":"3752","lga":"City of Whittlesea","address_precision":"lot","address_notes":"三宗地（Lot 1 PS 712881T、Lot 1 TP 840734D、PC 367571U）；計畫單元 6.21 ha，DoverDC 稱建物約占 1 ha／3.5 ha 地塊；鄰 South Morang Terminal Station。","geo":{"lat":-37.650911,"lon":145.082355,"precision":"source","note":"座標取自來源（DatacenterMap Dover SM1A 頁面；OSM Nominatim 門牌 765 Plenty Road 命中點 (-37.65092, 145.08236) 吻合）；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":120,"capacity_basis":"unknown","capacity_notes":"DoverDC 官網（經 DCD 2026-08-26、W.Media）：三層、120 MW；DTP 官員報告：四層資料中心（含地下室燃料與水槽）GFA 28,465 m²＋兩層辦公 1,480 m²，高約 21–22.3 m，現場最多 285 人。2025-10-30 修訂（PA2402997-2）擴大建築面積並增加資料儲存容量。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-08-26","construction_evidence":"DFP PA2402997：2024-06-20 受理、2024-09-12 核發；PA2402997-1（2025-06-02，原生植被許可）與 -2（2025-10-30，增加建築面積與資料容量）。DCD／W.Media（2026-08）：預計 2026 年底或 2027 年初動工。Whittlesea 議會與居民（4,600+ 連署）反對。尚未動工。","construction_start":"預計 2026 年底至 2027 年初（DoverDC，經 DCD）","expected_completion":"2028–2029（首期；DoverDC，經 DCD 2026-08-26）","completion_source":"DCD 2026-08-26 引述 DoverDC；W.Media 2026-08","window":"2028+","window_basis":"DoverDC 稱首期 2028–2029。","leasable":"likely","leasable_note":"DoverDC 為開發商，W.Media 描述為超大規模園區；未公布租戶與出租模式。","known_tenants":"未公布","approval_ref":"DFP PA2402997（permit 2024-09-12；-1 2025-06-02；-2 2025-10-30）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1b31ed89-8d2e-ef11-840a-000d3acb3ea1","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1b31ed89-8d2e-ef11-840a-000d3acb3ea1_PA2402997-525%20MCDONALDS%20ROAD%20SOUTH%20MORANG%20-%20Officer%20Report%20-%20FINAL.pdf","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register","https://planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1b31ed89-8d2e-ef11-840a-000d3acb3ea1"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/application-filed-for-200mw-data-center-in-melbourne-australia/","https://w.media/whittlesea-seeks-greater-oversight-as-dover-plans-200mw-victorian-facility/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://www.datacentermap.com/australia/melbourne/dover-sm1a/","https://datacentremoratorium.net/index.php/Resources:Dover_SM1A"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1b31ed89-8d2e-ef11-840a-000d3acb3ea1","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1b31ed89-8d2e-ef11-840a-000d3acb3ea1_PA2402997-525%20MCDONALDS%20ROAD%20SOUTH%20MORANG%20-%20Officer%20Report%20-%20FINAL.pdf","https://www.datacenterdynamics.com/en/news/application-filed-for-200mw-data-center-in-melbourne-australia/","https://w.media/whittlesea-seeks-greater-oversight-as-dover-plans-200mw-victorian-facility/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://datacentremoratorium.net/index.php/Resources:Dover_SM1A","https://www.datacentermap.com/australia/melbourne/dover-sm1a/","https://nominatim.openstreetmap.org/search?q=765+Plenty+Road+South+Morang+VIC","https://planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1b31ed89-8d2e-ef11-840a-000d3acb3ea1"],"confidence":"high","conflicts":"層數：DCD（引官網）三層 vs DTP 官員報告四層（2025-10 另有擴大面積的修訂）；realestatesource 2026-07-22 推測 Stockland 為幕後，與許可申請人 PVAC／DoverDC 不符，視為錯誤；地方反對：維州議會請願已逾 4,600 簽名（由綠黨議員發起），綠黨提出暫停新資料中心的法案已在議會被否決（DCD 2026-08-26）。DatacenterMap 對本案郵遞區號寫成 3082，South Morang 應為 3752。許可資料由 先前 提供，我方未能自行開啟登記冊；55 MW（PVAC 原核准，搜尋摘要）vs 120 MW（Dover 2026-08）。PVAC 與 Dover 的關係（購入/合作）本次未取得一手說明","agents":["VIC-B","VIC-C","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-009","src_ids":["VIC-B-24","VIC-A-22","VIC-C-02"],"state":"VIC","project_name":"DoverDC SM1B／SM2（South Morang，165 Williamsons Road；DFP 申請 PA2604586）","operator":"DoverDC（申請人 Dover1 SM2 Pty Ltd）","developer_owner":"Dover1 SM2 Pty Ltd（Level 12, 468 St Kilda Road, Melbourne）","address":"165 Williamsons Road, South Morang VIC 3752","suburb":"South Morang","postcode":"3752","lga":"City of Whittlesea","address_precision":"lot","address_notes":"毗鄰 South Morang Terminal Station 與 South Morang Substation，約 8.7 ha 地塊。","geo":{"lat":-37.643497,"lon":145.081297,"precision":"source","note":"座標取自來源（DatacenterMap Dover SM1B 頁面；OSM Nominatim 門牌 165 Williamsons Road 命中點 (-37.64350, 145.08130) 吻合）；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":200,"capacity_basis":"unknown","capacity_notes":"DoverDC 官網（經 DCD、W.Media）：SM1B 為三層、200 MW 單棟，約 1.8 ha；兩案（SM1A＋SM1B）合計最多 320 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-08-13","construction_evidence":"DFP PA2604586：2026-08-13 受理（頁面已讀，無決定）；Whittlesea 議會 2026-08-18 提出關切。","construction_start":"未核准（W.Media：預計 2026 年底至 2027 年初動工）","expected_completion":"2028 年底至 2029 年初（W.Media，兩案）","completion_source":"W.Media 2026-08","window":"2028+","window_basis":"W.Media：2028 年底至 2029 年初。","leasable":"likely","leasable_note":"同 。","known_tenants":"未公布","approval_ref":"DFP PA2604586（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/4b779b5c-ef96-f111-8075-7ced8d33fb5a","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/application-filed-for-200mw-data-center-in-melbourne-australia/","https://w.media/whittlesea-seeks-greater-oversight-as-dover-plans-200mw-victorian-facility/","https://www.datacentermap.com/australia/melbourne/dover-sm1b/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/4b779b5c-ef96-f111-8075-7ced8d33fb5a","https://www.datacenterdynamics.com/en/news/application-filed-for-200mw-data-center-in-melbourne-australia/","https://w.media/whittlesea-seeks-greater-oversight-as-dover-plans-200mw-victorian-facility/","https://datacentremoratorium.net/index.php/Resources:Dover_SM2","https://www.datacentermap.com/australia/melbourne/dover-sm1b/","https://nominatim.openstreetmap.org/search?q=165+Williamsons+Road+South+Morang+VIC"],"confidence":"high","conflicts":"受理日 2026-08-13（DTP 頁）vs 8 月 14 日（DCD 報導）；收件日：先前 記為 2026-08-13，W.Media 記為 2026-08-14。命名：登記冊/申請人用 Dover1 SM2，Dover 官網與 DCD 用 SM1B。DatacenterMap 的郵遞區號誤植為 3752/3082 混用，South Morang 正確為 3752。Whittlesea 市議會 2026-08-18 會議表達對透明度與監管的疑慮（W.Media）","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-010","src_ids":["VIC-B-21","VIC-A-14","VIC-C-07"],"state":"VIC","project_name":"Goodman Truganina 資料中心（433 Mount Atkinson Road；聯邦 AIPP 稱 MEL02 Building A；DFP 申請 PA2604503）","operator":"Goodman（開發，未公布營運商）","developer_owner":"Goodman Property Services (Aust) Pty Ltd（土地向 ESR 購入，前 Logos）","address":"433 Mount Atkinson Road, Truganina VIC 3029","suburb":"Truganina","postcode":"3029","lga":"Melton City Council（依 DCM wiki）","address_precision":"lot","address_notes":"AIPP 只寫『Truganina，36 ha 工業開發區』，與 433 Mount Atkinson Road 的對應為推定。","geo":{"lat":-37.771667,"lon":144.675518,"precision":"source","note":"座標取自來源（OSM Nominatim 門牌 433 Mount Atkinson Road, Truganina 命中點（2026-10-03 查詢））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":null,"capacity_basis":"MVA","capacity_notes":"登記冊未載 MW，僅『兩層、三棟資料中心』。聯邦 AIPP 摘要（2026-09-14）：首棟，約 180 MVA，資本支出 A$500m–1bn，園區 36 ha。180 MVA 換算 IT MW 會更低。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-14","construction_evidence":"DFP PA2604503：2026-06-30 受理，登記冊無決定。AIPP 摘要（已讀）：FID 預計 2026-10、長交期設備採購 2026-11 起、2027-04 開工、Phase 1 與 2 於 2029-06 試運轉、預計完工 2030-12-12。","construction_start":"2027-04（計畫，AIPP）","expected_completion":"2029-06（Phase 1 & 2 試運轉）；2030-12-12 全部完工","completion_source":"聯邦 AIPP 摘要 2026-09-14（Goodman 提交）","window":"2028+","window_basis":"聯邦 AIPP：Phase 1 與 2 試運轉 2029-06。","leasable":"likely","leasable_note":"Goodman 以出租予超大規模客戶為主，租戶未公布；AIPP 稱將聘 Design & Construct Partner。","known_tenants":"未公布","approval_ref":"DFP PA2604503（待決）；AIPP 參考碼 V9Z4B5-C6T4X4","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fdc8d827-6b74-f111-ab0f-7c1e522a8afb","https://www.industry.gov.au/sites/default/files/aip/2026-09/mel02-building-a-aipp-summary.pdf","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":["https://au.goodman.com/property-lease-site/MEL02"],"press_urls":["https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://datacentremoratorium.net/index.php/Resources:Goodman_Truganina","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fdc8d827-6b74-f111-ab0f-7c1e522a8afb","https://www.industry.gov.au/sites/default/files/aip/2026-09/mel02-building-a-aipp-summary.pdf","https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://datacentremoratorium.net/index.php/Resources:Goodman_Truganina","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://nominatim.openstreetmap.org/search?q=433+Mount+Atkinson+Road+Truganina+VIC"],"confidence":"medium","conflicts":"AIPP 與 433 Mount Atkinson Road 的對應是推定（其他資料 同樣推定）；先前資料稱 433 Mount Atkinson Road「reported Goodman」——申請人欄確認為 Goodman Property Services。AIPP 的「MEL02」與 STACK 的 MEL02 同名但是不同專案；AIPP 與 PA2604503 的對應為推定。au.goodman.com 回 403，Goodman 官網頁未能開啟；申請日：先前 記為 2026-06-30，DCD/W.Media 稱 July 2026 提交。租賃模式為依 Goodman 慣例推定，非本案原文","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-011","src_ids":["VIC-A-01","VIC-B-11"],"state":"VIC","project_name":"CDC Laverton Campus（Laverton North，CDC 墨爾本第二園區）","operator":"CDC Data Centres (CDC)","developer_owner":"CDC Data Centres（自建自營；股東結構本次未查證）","address":"20-38 Leakes Road, Laverton North VIC 3026","suburb":"Laverton North","postcode":"3026","lga":"Wyndham City Council","address_precision":"lot","address_notes":"街址取自 Wyndham 市議會申請 WYP14790/24（PlanningAlerts 頁面，受理日 2024-10-02，描述為 utility installation (data centre)）與 Baxtel；CDC 新聞稿只稱 Laverton。注意：同區 AusNet 的 Laverton North 輸電工程是服務 114-146 Leakes Road 的另一座資料中心（見 PAC1 紀錄），不要混淆。","geo":{"lat":-37.841092,"lon":144.765912,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":400,"capacity_basis":"unknown","capacity_notes":"CDC 官網墨爾本頁（2026-10-03 讀取）：Laverton 完工後將增加「over 400 MW」，Brooklyn 完工後「over 350 MW」，墨爾本合計 780 MW 以上。2025-02-17 動土新聞稿稱「新的 150 MW 園區」，應為第一階段。Baxtel（聚合器）列 Campus One 150 MW、Campus Two 300 MW。CDC 未說明 MW 是 IT 負載、關鍵負載或耗電量（CDC 在雪梨的 MW 多以 power consumption 表述），基準不明。","first_phase_mw":150,"status":"under_construction","status_date":"2026-06-18","construction_evidence":"(1) CDC 新聞稿：2025-02-17 動土，稱已在 Laverton 開工興建 150 MW 園區（cdc.com 已讀）。(2) Wyndham 規劃許可 WYP14790/24（2024-10-02 受理）的後續動作：.07「第三棟資料中心大樓」S72 修改約 2026-02-18 受理（PlanningAlerts 已讀）；.06 為「LA1 Data Centre」增設發電機 plenum（2026-01-16 提出、2026-06-15 核發）；WYP15649/26 土方工程許可（2026-05-01 提出、2026-06-18 核發）——後兩項日期取自 DCM wiki 對 Wyndham 紀錄的整理，未直接開啟 Wyndham 入口網站。(3) CDC 官網墨爾本頁（2026-10-03 讀取）稱 Laverton 園區「currently under construction」。","construction_start":"2025-02-17","expected_completion":"2027（首期；CDC 未公布）","completion_source":"Baxtel（聚合器，Laverton 頁列 Expected Completion 2027，已讀）；CDC 官方未公布完工日期","window":"unknown","window_basis":"CDC 未公布；聚合站估首期 2027 Q1。","leasable":"yes","leasable_note":"CDC 為出租型（批發/超大規模/政府）業者，Laverton 租戶未公布。CDC 與一家美國客戶簽有 555 MW、30 年合約（Infratil，先前資料；涵蓋哪些園區未證實），Laverton 容量可能大量預售；5 MW 租戶須直接詢問 CDC 是否有小型模組。","known_tenants":"Laverton 未公布（同公司 Brooklyn 園區有 Firmus，客戶為 Meta）","approval_ref":"Wyndham WYP14790/24（含 .06 / .07 修改）；WYP15649/26","gov_urls":["https://www.planningalerts.org.au/applications/3206534","https://www.planningalerts.org.au/applications/3436259","https://djsir.vic.gov.au/news-and-articles/cdcs-data-centres-fueling-jobs-and-growth-in-the-west"],"operator_urls":["https://cdc.com/resources/news/cdc-brings-27bn-groundbreaking-opportunity-to-melbournes-south-west/","https://cdc.com/locations/melbourne/"],"press_urls":["https://baxtel.com/data-center/cdc-laverton-campus","https://datacentremoratorium.net/index.php/Resources:CDC_Laverton_Campus","https://www.datacenterdynamics.com/en/news/australias-cdc-opens-data-center-campus-in-melbourne/"],"opened_sources":["https://www.planningalerts.org.au/applications/3206534","https://www.planningalerts.org.au/applications/3436259","https://cdc.com/resources/news/cdc-brings-27bn-groundbreaking-opportunity-to-melbournes-south-west/","https://cdc.com/locations/melbourne/","https://baxtel.com/data-center/cdc-laverton-campus","https://datacentremoratorium.net/index.php/Resources:CDC_Laverton_Campus","https://djsir.vic.gov.au/news-and-articles/cdcs-data-centres-fueling-jobs-and-growth-in-the-west","https://www.datacenterdynamics.com/en/news/australias-cdc-opens-data-center-campus-in-melbourne/"],"confidence":"high","conflicts":"容量：150 MW（2025-02 動土稿）vs over 400 MW（CDC 官網 2026-10）vs Baxtel 150+300 MW；建議以 CDC 官網為園區完工規模、150 MW 為第一期。另：Invest Victoria 2026-03 新聞「CDC officially opens its first Melbourne campus」指的是 Brooklyn，不是 Laverton（DJSIR 2026-02-26 稿可佐證）；MW：150（CDC 動土稿）vs 逾 400（CDC 官網，其他代理讀取）","agents":["VIC-A","VIC-B"],"tier":"main","tier_reason":""},{"id":"VIC-012","src_ids":["VIC-B-13","VIC-A-09"],"state":"VIC","project_name":"NEXTDC M3（West Footscray）— Stage 2／Stage 4 施工中（已核准階段）","operator":"NEXTDC Limited","developer_owner":"NEXTDC（承建 Kapitol）","address":"25 Indwe Street, West Footscray VIC 3012","suburb":"West Footscray","postcode":"3012","lga":"Maribyrnong City Council","address_precision":"lot","address_notes":"25 Indwe Street 取自 DCM wiki；NEXTDC 擴建申請 PA2604231 列的土地為 1 Paramount Road、39 Indwe Street、11-13 Paramount Road、15 Paramount Road（Tottenham Employment Precinct）。定位時請以 PA2604231 地塊為準交叉比對。","geo":{"lat":-37.803512,"lon":144.865483,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":207,"capacity_basis":"IT","capacity_notes":"NEXTDC FY26 簡報：M3 已交付 42 MW、另有 165 MW 在建（合計 207 MW）；官網稱規劃 225 MW；RenewMap 的 133 MW 是集團訂單簿數字，不可用。","first_phase_mw":165,"status":"under_construction","status_date":"2026-02-25","construction_evidence":"Kapitol 專案頁（2025-07）：M3 Stage 2 與 Stage 4 兩個工地六台塔吊，Stage 2 接近封頂；NEXTDC 1H26 ASX 新聞稿：capex A$1,285m 投入 S3、M3、KL1 等；The Age 2026-03-25：M3 自 2021 年起興建、居民抱怨施工粉塵。","construction_start":"園區 2021；Stage 2/4 約 2024–2025","expected_completion":"未公布（擴建 PA2604231 預計 2027 年底，The Age）","completion_source":"NEXTDC／The Age","window":"unknown","window_basis":"未公布。","leasable":"likely","leasable_note":"NEXTDC 新容量大量預售（1H26 合約利用率 416.6 MW、計費 119.8 MW）；5 MW 租戶需洽 NEXTDC。","known_tenants":"未公布","approval_ref":"Maribyrnong 2021 規劃同意（編號未取得）；擴建見 DFP PA2604231","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ef7039bf-cd0b-f111-8407-7c1e5262e60a"],"operator_urls":["https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.nextdc.com/news/its-all-systems-go-victoria-nextdc-unveils-plans-150mw-hyperscale-campus-melbournes-west","https://www.kapitol.com/insights/project-news/project-update-m3-stage-2-and-4","https://www.nextdc.com/data-centres/m3-melbourne-data-centre"],"press_urls":["https://www.theage.com.au/national/victoria/west-footscray-data-centre-bids-to-double-in-size-amid-nightmare-construction-20260324-p5uags.html","https://www.kapitol.com/insights/project-news/project-update-m3-stage-2-and-4","https://baxtel.com/data-center/nextdc-m3west-footscray","https://datacentremoratorium.net/index.php/Resources:NEXTDC_M3"],"opened_sources":["https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.nextdc.com/news/its-all-systems-go-victoria-nextdc-unveils-plans-150mw-hyperscale-campus-melbournes-west","https://www.kapitol.com/insights/project-news/project-update-m3-stage-2-and-4","https://www.theage.com.au/national/victoria/west-footscray-data-centre-bids-to-double-in-size-amid-nightmare-construction-20260324-p5uags.html","https://datacentremoratorium.net/index.php/Resources:NEXTDC_M3","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ef7039bf-cd0b-f111-8407-7c1e5262e60a","https://www.nextdc.com/data-centres/m3-melbourne-data-centre","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne"],"confidence":"high","conflicts":"容量口徑：NEXTDC 225 MW（現行總規劃）vs 150 MW（2021 舊稿）vs DCM wiki 320 MW vs RenewMap 133 MW（疑為預售訂單數）；(1) 先前資料 將 PA2403320（63 Sunshine Road, West Footscray；申請人 Contour Consultants）歸為 NEXTDC M3——本次不成立：該許可是 Goldsborough Mort 羊毛倉庫改建，官方文件未提 NEXTDC（見獨立紀錄）；M3 實際 DFP 申請為 PA2604231（NEXTDC Limited）。(2) MW：225（官網）/ 150（舊 masterplan）/ 320（DCM wiki）/ 133（RenewMap=預售訂單）","agents":["VIC-B","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-013","src_ids":["VIC-B-02","VIC-A-10"],"state":"VIC","project_name":"NEXTDC M4（Fishermans Bend／Port Melbourne，127 Todd Road；DFP 許可 PA2504019）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Limited（申請人 NEXTDC Limited c/- Urbis）","address":"127 Todd Road, Port Melbourne VIC 3207","suburb":"Port Melbourne","postcode":"3207","lga":"City of Melbourne（Fishermans Bend；責任機關為規劃部長）","address_precision":"lot","address_notes":"前 Westgate Park 印刷廠（News Corp 報廠，2024 年拆除），毗鄰 Westgate Park 濕地與 West Gate Freeway。","geo":{"lat":-37.834266,"lon":144.913479,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":162,"capacity_basis":"unknown","capacity_notes":"NEXTDC 2026-01-19 新聞稿：M4 為 162 MW 園區（AI Factory、任務關鍵營運中心、技術卓越中心），直達晶片液冷、機櫃密度逾 1,000 kW；2025-06-12 新聞稿曾稱 up to 150 MW／50,000 m²。總投資 A$2bn，The Age 稱建造成本 A$911m。DTP 官員報告：單棟五層建築、三個主要資料廳組件，GFA 94,987 m²。ABC 引述規劃文件：現場柴油 3.5 ML、鋰電池 900 噸。","first_phase_mw":10,"status":"under_construction","status_date":"2026-08-27","construction_evidence":"NEXTDC FY26 簡報（2026-08-27）：M4 early works commenced with 10 MW in progress；DFP 許可 PA2504019 於 2026-01-16 核發。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"NEXTDC 為 colocation／批發型業者，M4 主打主權 AI 與國防客戶。NEXTDC 全公司合約利用率遠高於計費利用率（1H26：合約 416.6 MW、計費 119.8 MW），新容量多半預售，5 MW 租戶需向 NEXTDC 確認可用性。","known_tenants":"未公布","approval_ref":"DFP PA2504019（permit 2026-01-16）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/76685df6-baaf-f011-bbd2-6045bdc32df2","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/76685df6-baaf-f011-bbd2-6045bdc32df2_REDACTED_PA2504019%20Officer%20Report%20-%20Signed%2016-01-26.pdf"],"operator_urls":["https://www.nextdc.com/news/m4-technology-campus-approved","https://www.nextdc.com/news/nextdc-announces-2-billion-ai-factory-and-technology-campus-at-fishermans-bend","https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.nextdc.com/data-centres/m3-melbourne-data-centre"],"press_urls":["https://www.theurbandeveloper.com/articles/nextdc-m4-digital-campus-fishermans-bend-approval","https://www.theage.com.au/national/victoria/1b-data-centre-given-planning-tick-in-just-75-days-as-state-gets-cosy-with-big-tech-20260219-p5o3sl.html","https://www.abc.net.au/news/2026-06-09/firefighter-concern-over-data-centres-in-melbourne-west/106762858","https://www.datacenterdynamics.com/en/news/nextdc-receives-development-approval-for-m4-campus-in-melbourne-australia/","https://www.mingtiandi.com/real-estate/data-centres/stockland-seeks-approval-for-250mw-melbourne-data-centre-campus/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/76685df6-baaf-f011-bbd2-6045bdc32df2","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/76685df6-baaf-f011-bbd2-6045bdc32df2_REDACTED_PA2504019%20Officer%20Report%20-%20Signed%2016-01-26.pdf","https://www.nextdc.com/news/m4-technology-campus-approved","https://www.nextdc.com/news/nextdc-announces-2-billion-ai-factory-and-technology-campus-at-fishermans-bend","https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.theurbandeveloper.com/articles/nextdc-m4-digital-campus-fishermans-bend-approval","https://www.theage.com.au/national/victoria/1b-data-centre-given-planning-tick-in-just-75-days-as-state-gets-cosy-with-big-tech-20260219-p5o3sl.html","https://www.abc.net.au/news/2026-06-09/firefighter-concern-over-data-centres-in-melbourne-west/106762858","https://www.datacenterdynamics.com/en/news/nextdc-receives-development-approval-for-m4-campus-in-melbourne-australia/","https://www.mingtiandi.com/real-estate/data-centres/stockland-seeks-approval-for-250mw-melbourne-data-centre-campus/","https://www.nextdc.com/data-centres/m3-melbourne-data-centre"],"confidence":"high","conflicts":"容量：150 MW（NEXTDC 2025-06）→ 162 MW（2026-01）；成本：A$911m（The Age，建造）vs A$2bn（NEXTDC，整體投資）；150 MW（DCD）vs 162 MW（Mingtiandi、DCM wiki）。","agents":["VIC-B","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-014","src_ids":["VIC-B-14"],"state":"VIC","project_name":"NEXTDC M2（Tullamarine）— 擴建階段施工中","operator":"NEXTDC Limited","developer_owner":"NEXTDC（承建 Kapitol）","address":"75 Sharps Road and 9 Barrie Road, Tullamarine VIC 3043","suburb":"Tullamarine","postcode":"3043","lga":"Brimbank City Council","address_precision":"street","address_notes":"街址取自 DCM wiki；M2 毗鄰 AirTrunk MEL2（85 Sharps Road）。","geo":{"lat":-37.708865,"lon":144.875452,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":72,"capacity_basis":"IT","capacity_notes":"NEXTDC FY26 簡報：M2 已交付 12 MW、另有 60 MW 在建（合計 72 MW）；官網稱全站 120 MW 以上（長期規劃）。","first_phase_mw":60,"status":"under_construction","status_date":"2026-08-27","construction_evidence":"NEXTDC FY26 簡報（2026-08-27）：M2 Melbourne 12 MW delivered with remaining 60 MW in progress。無政府施工文件，施工細節未公開。","construction_start":"未公布","expected_completion":"Kapitol 頁面稱 Stage 6 原定 2025 年完工，但 NEXTDC 於 2025-12-31 仍列 30 MW 推進中，實際日期未公布","completion_source":"","window":"unknown","window_basis":"NEXTDC FY26 簡報僅稱 60 MW 在建，未公布完工日。","leasable":"likely","leasable_note":"NEXTDC 為商業託管營運商，但同簡報顯示維州已簽約容量為已建成容量的 261%，新增容量幾乎全數預售，需直接詢問是否有未簽約區塊。","known_tenants":"未公布","approval_ref":"Brimbank P589/2016（主許可，多次修訂）；P154/2025（修訂，2025-04-23 受理）","gov_urls":["https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2"],"operator_urls":["https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.kapitol.com/our-projects/industrial/nextdc-m2-data-centre-portfolio-2"],"press_urls":[],"opened_sources":["https://www.nextdc.com/news/asx-release-1h26-record-results","https://www.kapitol.com/our-projects/industrial/nextdc-m2-data-centre-portfolio-2","https://records.brimbank.vic.gov.au/ExternalLinkAPI/api/document/?docKey=UHZYRmNFYWVDaUN0clNmekJwVXhMUExwUGpQcFE0VVFXVnp1NkdSYlZpc0lsS2NCZlVOWUxOVXBncy9DSUhHZg2","https://datacentremoratorium.net/index.php/Resources:NEXTDC_M2"],"confidence":"high","conflicts":"M2 規模 60 MW（Kapitol）vs 150 MW（DCM wiki）；進行中 30 MW（NEXTDC）vs 單階段 8 MW（Kapitol）。","agents":["VIC-B"],"tier":"main","tier_reason":""},{"id":"VIC-015","src_ids":["VIC-A-12","VIC-B-10"],"state":"VIC","project_name":"PAC1 Leakes Road Data Centre（Truganina；ACS/Coravel 體系）","operator":"ACS Group 體系（申請人 Leakes Rd DC Pty Ltd，母公司 ACS；ACS 與 GIP 於 2026-07 推出 Coravel 資料中心平台）——依 DCM wiki 轉述 ASIC 文件推定，未經官方證實","developer_owner":"ACS（Actividades de Construcción y Servicios, S.A.）；GIP（BlackRock）——Coravel 50:50 合資（DCD 2026-07-16，已讀）","address":"114-146 Leakes Road, Truganina VIC 3029","suburb":"Truganina","postcode":"3029","lga":"Wyndham City Council","address_precision":"lot","address_notes":"Leakes Road 與 Delivery Drive 東北角，約 13.24 公頃，Lot 11 on PS739073B（WSP 雨水報告，經 DCM wiki 引述）。DTP 許可 PA2504040 的土地同時列 130 Cherry Lane, Laverton North（電纜/終端站側）。","geo":{"lat":-37.83997,"lon":144.758414,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":210,"capacity_basis":"IT","capacity_notes":"WSP 雨水報告（2025-03-14，經 DCM wiki 引述）：up to 210 MW IT capacity（240 MVA），含場內 220 kV 變電站並連至 AusNet Altona Terminal Station。DCD：ACS 簡報曾稱澳洲 220 MW；Coravel 稱 1.7 GW（1.2 GW IT）組合橫跨美、歐、澳。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-07-09","construction_evidence":"Wyndham 規劃許可 WYP15036/25（2025-03-28 提出、2025-09-25 核准，DCM wiki）；S72 修改 .02 審查中。DTP/DFP 許可 PA2504040（AusNet Transmission Group，2025-10-31 受理、2026-02-17 核發、2026-03-03 更正，許可頁已讀）涵蓋 Altona Terminal Station 至「PAC1 Leakes Road Data Centre」的 220 kV 電纜、客戶變電站及終端站工程；AusNet 專案頁（已讀）稱電網工程 2026 年中開工、預計 2027 完成，2026-07-09 公告 7 月中至 12 月施工（DCM wiki）。資料中心本體施工未見證據。","construction_start":"電網工程：2026-07（AusNet）；資料中心本體：未確認","expected_completion":"2027（僅指電網接入）；本體未公布","completion_source":"AusNet 專案頁（公用事業，已讀）","window":"unknown","window_basis":"僅電網接入預計 2027；本體未公布。","leasable":"likely","leasable_note":"Coravel 定位為面向超大規模客戶的開發/營運平台（DCD 報導其德州案已簽約約 140 MW 客戶）；PAC1 租戶未公布，推測批發出租。","known_tenants":"未公布","approval_ref":"Wyndham WYP15036/25（.02 修改審查中）；DTP PA2504040（電網）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/62cc5b40-f5b5-f011-bbd2-7ced8d337ed8","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/laverton-north-transmission-works"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/blackrocks-gip-and-acs-name-data-center-joint-venture-coravel-sign-customer-in-texas/","https://www.global-infra.com/news/acs-is-joined-by-global-infrastructure-partners-to-launch-a-global-data-center-development-platform-with-initial-1-7-gw-portfolio/","https://datacentremoratorium.net/index.php/Resources:ACS_Truganina"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/62cc5b40-f5b5-f011-bbd2-7ced8d337ed8","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/laverton-north-transmission-works","https://www.datacenterdynamics.com/en/news/blackrocks-gip-and-acs-name-data-center-joint-venture-coravel-sign-customer-in-texas/","https://www.global-infra.com/news/acs-is-joined-by-global-infrastructure-partners-to-launch-a-global-data-center-development-platform-with-initial-1-7-gw-portfolio/","https://datacentremoratorium.net/index.php/Resources:ACS_Truganina","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne"],"confidence":"medium","conflicts":"先前資料稱 PAC1 營運商未識別；本次依 DCM wiki（轉述 ASIC 公司文件：申請人 Leakes Rd DC Pty Ltd，母公司 ACS）推定為 ACS/Coravel，DCD 與 GIP 稿證實 ACS 有澳洲約 220 MW 開發組合，但沒有任何官方文件直接寫出 PAC1=ACS。Baxtel 的 Vantage MEL-C 亦標「Leakes Rd」，無證據與此地相同；先前資料稱 PAC1 營運商未識別：本次依 DCM wiki（ASIC 文件）加 DCD 推定為 ACS／Coravel，沒有官方文件直接寫 PAC1 = ACS。Baxtel 另標 Vantage『MEL-C』在 Truganina，無證據與此地相同。","agents":["VIC-A","VIC-B"],"tier":"main","tier_reason":""},{"id":"VIC-016","src_ids":["VIC-B-03","VIC-A-15","VIC-C-04"],"state":"VIC","project_name":"PGIM／GDCF Truganina 資料中心園區（1 Oroya Drive；DFP 許可 PA2504032）","operator":"PGIM Real Estate（Global Data Center Fund，build-fill-sell 策略）；實際營運商未指定","developer_owner":"The Trust Company (Australia) Limited as trustee of GDCF Truganina Trust（PGIM／Prudential Financial 的 Global Data Center Fund）；申請顧問 Aurecon","address":"1 Oroya Drive and 435 Mount Atkinson Road, Truganina VIC 3029","suburb":"Truganina","postcode":"3029","lga":"Melton City Council（DTP 官員報告 Key Information 欄）","address_precision":"lot","address_notes":"Riding Boundary Road 與 Oroya Drive 東南角，土地 20.7 ha（PGIM 以 A$165.6m 購入）；預留變電站位於東南角，不在本許可內。","geo":{"lat":-37.776084,"lon":144.677731,"precision":"source","note":"座標取自來源（DatacenterMap 1 Oroya Drive 頁面（OSM 查無此門牌））；地理編碼只到郊區級（相差 5.3 km），未能精確驗證"},"capacity_mw":80,"capacity_basis":"unknown","capacity_notes":"PGIM（Urban Developer 2026-02-17）：初期 80 MW，Morgan Laughlin 稱可建更多但取決於電力供應；園區分三期、首期投資 A$1.2bn。DTP 官員報告：開發價值 A$422m、單棟 8 層（34 m）、GFA 43,356 m²，含三層辦公樓。DFP 許可僅涵蓋首棟。","first_phase_mw":80,"status":"approved_not_started","status_date":"2026-09-23","construction_evidence":"DFP PA2504032：2025-10-28 受理、2026-05-06 核發（Form 4 與官員報告已讀）。realestatesource 2026-09-23 稱 PGIM 取得首棟最終核准。AusNet 另有 PA2604199（Truganina Terminal Station 至場內 220/33 kV 變電站的專線，預計施工 12–18 個月；依 DCM wiki 引述 AusNet 文件，未獨立開啟）。未見開工通知。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"yes","leasable_note":"Mingtiandi：GDCF 採 build-fill-sell 策略，鎖定低延遲超大規模客群，即建成後招租或出售；營運商尚未指定。","known_tenants":"未公布","approval_ref":"DFP PA2504032（permit 2026-05-06）；AusNet 電網 PA2604199（經 DCM wiki）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/5615befd-9bb3-f011-bbd2-7ced8d337ed8","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/5615befd-9bb3-f011-bbd2-7ced8d337ed8_PA2504032-1%20Oroya%20Drive%20Truganina%20-%20DTP%20Planning%20Assessment-Officer%20Report.pdf","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/5615befd-9bb3-f011-bbd2-7ced8d337ed8_PA2504032-1%20Oroya%20Drive%20Truganina%20-%20Form%204.pdf","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.theurbandeveloper.com/articles/us-fund-manager-pgim-buys-truganina-data-centre-site","https://www.mingtiandi.com/real-estate/data-centres/pgim-buys-melbourne-site-for-data-centre-campus-plans-850m-first-phase/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://archive.is/20260211071111/https://www.afr.com/property/commercial/new-york-funds-giant-to-pour-1-2b-into-melbourne-data-centre-20260211-p5o1es","https://datacentremoratorium.net/index.php/Resources:PGIM_Truganina","https://baxtel.com/data-center/pgim-melbourne-campus","https://www.datacentermap.com/australia/melbourne/1-oroya-drive/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/5615befd-9bb3-f011-bbd2-7ced8d337ed8","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/5615befd-9bb3-f011-bbd2-7ced8d337ed8_PA2504032-1%20Oroya%20Drive%20Truganina%20-%20DTP%20Planning%20Assessment-Officer%20Report.pdf","https://www.theurbandeveloper.com/articles/us-fund-manager-pgim-buys-truganina-data-centre-site","https://www.mingtiandi.com/real-estate/data-centres/pgim-buys-melbourne-site-for-data-centre-campus-plans-850m-first-phase/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://datacentremoratorium.net/index.php/Resources:PGIM_Truganina","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne","https://baxtel.com/data-center/pgim-melbourne-campus","https://www.datacentermap.com/australia/melbourne/1-oroya-drive/"],"confidence":"high","conflicts":"realestatesource 2026-07-22 寫『AirTrunk 是 1 Oroya Drive 背後的提案（約 1 GW、成本 A$6.45bn）』，與許可申請人（GDCF Truganina Trust）、PGIM 新聞及該媒體 2026-09-23 自家報導矛盾，視為錯誤。官員報告的 A$422m 為首棟建造價值，A$1.2bn 為首期整體投資；80 MW 僅二手轉述（AFR 原文未讀）；地址 1 Oroya Drive（DTP）vs 另含 435 Mount Atkinson Road（DCM wiki）；許可日期與 A$12 億數字取自 先前 的登記冊與 Urban Developer 紀錄，我方僅開啟 Baxtel 與 DatacenterMap，未自行開啟原始來源","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-017","src_ids":["VIC-B-06","VIC-A-28"],"state":"VIC","project_name":"MAB Haystone 工業園區內的資料中心地塊（Westmeadows；DFP 許可 PA2302143）","operator":"未指定（用地開發商 MAB；申請人 MAB）","developer_owner":"MAB Corporation","address":"140-204 Western Avenue, Westmeadows VIC 3049","suburb":"Westmeadows","postcode":"3049","lga":"Hume City Council","address_precision":"lot","address_notes":"Lot 1 & 2 TP512682；前 Cleanaway 有毒廢棄物掩埋場緩衝地，Haystone 工業園區約 38–41 ha，鄰 Melbourne Airport；資料中心為園區內一宗約 3 ha 的大地塊（realestatesource）。","geo":{"lat":-37.681718,"lon":144.873969,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"無任何 MW 或營運商資料。許可（Form 9，依 Watson Young 2022-06 圖面 TP01–TP15）准許公用設施（資料中心）用途與建築工程。規模無法判斷是否達 5 MW，列為低信心線索。","first_phase_mw":null,"status":"approved_not_started","status_date":"2024-07-12","construction_evidence":"Hume 規劃修訂 C269hume 與組合許可（s96I）：2023-03-29 受理，Form 9 簽發 2023-12-08，登記冊決定日 2023-12-21。MAB 2024-07 起銷售 Haystone 地塊。未見任何資料中心開工證據。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"僅有用途許可；是否由 MAB 出售地塊予營運商或自建招租皆未知。","known_tenants":"未公布","approval_ref":"DFP PA2302143（Hume C269hume；Form 9 2023-12-08；登記冊決定 2023-12-21）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/6bac05e8-144c-404a-b7b2-b9e5445cb849","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/6bac05e8-144c-404a-b7b2-b9e5445cb849_C269hume%20-PA2302143%20-%20140-204%20Western%20Avenue%20Westmeadows%20-%20Data%20Centre%20-%20Form%209%20-%20APPROVAL%20FINAL%20.pdf"],"operator_urls":[],"press_urls":["https://www.realestatesource.com.au/mab-wins-long-battle-to-develop-tip-buffer-site/","https://www.mab.com.au/projects/business-parks/haystone/","https://datacentremoratorium.net/index.php/Resources:MAB_Westmeadows"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/6bac05e8-144c-404a-b7b2-b9e5445cb849","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/6bac05e8-144c-404a-b7b2-b9e5445cb849_C269hume%20-PA2302143%20-%20140-204%20Western%20Avenue%20Westmeadows%20-%20Data%20Centre%20-%20Form%209%20-%20APPROVAL%20FINAL%20.pdf","https://www.realestatesource.com.au/mab-wins-long-battle-to-develop-tip-buffer-site/","https://datacentremoratorium.net/index.php/Resources:MAB_Westmeadows"],"confidence":"low","conflicts":"","agents":["VIC-B","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：僅有用途許可；是否由 MAB 出售地塊予營運商或自建招租皆未知。"},{"id":"VIC-018","src_ids":["VIC-B-04","VIC-A-27"],"state":"VIC","project_name":"Perri Melbourne Data Centre（PMDC，West Footscray；DFP 許可 PA2403320）","operator":"未指定（開發商 Perri Projects；未見營運商或租戶）","developer_owner":"Central Godown Pty Ltd（董事 David Scalzo，Perri Projects）與 Albert Kennedy Pty Ltd 共有土地；申請顧問 Contour Consultants Aust Pty Ltd；建築師 Greenbox Architects","address":"63 Sunshine Road and 1 McArthur Street, West Footscray VIC 3012","suburb":"West Footscray","postcode":"3012","lga":"Maribyrnong City Council","address_precision":"lot","address_notes":"Goldsbrough Mort 羊毛倉庫（遺產登錄）後方空地，Sunshine Road／McArthur Street／Indwe Street 之間，約 2.72 ha；距 Tottenham 站約 600 m。與 NEXTDC M3（Indwe Street 與 Cala Street 轉角）相隔約一個街區，不是同一專案。","geo":{"lat":-37.801296,"lon":144.869798,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"官方文件無 MW。DTP 官員報告：4 層（17.6–19.6 m）、GFA 約 28,698 m²、三個資料廳（地面、1 樓、2 樓各一）、地下室柴油儲存約 510 kL、營運人員 150 FTE；Urban Developer：開發成本 A$800m、完工價值 A$1bn。柴油量與樓板規模顯示遠超 5 MW，但無法換算 MW。","first_phase_mw":null,"status":"approved_not_started","status_date":"2025-12-17","construction_evidence":"DFP PA2403320：2024-11-02 受理（公告 2025-01-08 至 22）；WorkSafe 於 2024-12-18 先反對、2025-03-04 附條件同意；2025-04-04 核發；PA2403320-1（建築高度增加 1.92 m）2025-12-17 核准。ABC 2026-06-09 與 realestate.com.au 2026-09-24 均稱已核准；未見開工證據。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"規模與 DFP 路徑顯示為商業資料中心，但未見營運商、租戶或出租模式。","known_tenants":"未公布","approval_ref":"DFP PA2403320（-1 修訂 2025-12-17）；Maribyrnong 分割許可（編號未取得）；TP331/2022(1)（前案進出道路）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fcb0d877-0b98-ef11-8a68-002248938a9c","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/fcb0d877-0b98-ef11-8a68-002248938a9c_DTP%20Planning%20Assessment-Officer%20Report%20-%20PA2403320%20-%2063%20Sunshine%20Road%20West%20Footscray.pdf%20-%20Redacted.pdf","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/fcb0d877-0b98-ef11-8a68-002248938a9c_Planning%20Permit%20-%20PA2403320%20-%2063%20Sunshine%20Road%20West%20Footscray.pdf"],"operator_urls":[],"press_urls":["https://www.theurbandeveloper.com/articles/data-centre-perri-projects-victoria-west-footscray","https://www.datacenterdynamics.com/en/news/data-center-planned-for-former-woolstore-in-west-melbourne-australia/","https://www.abc.net.au/news/2026-06-09/firefighter-concern-over-data-centres-in-melbourne-west/106762858","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/","https://datacentremoratorium.net/index.php/Resources:Perri_Melbourne_Data_Centre_(PMDC)"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fcb0d877-0b98-ef11-8a68-002248938a9c","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/fcb0d877-0b98-ef11-8a68-002248938a9c_DTP%20Planning%20Assessment-Officer%20Report%20-%20PA2403320%20-%2063%20Sunshine%20Road%20West%20Footscray.pdf%20-%20Redacted.pdf","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/fcb0d877-0b98-ef11-8a68-002248938a9c_Planning%20Permit%20-%20PA2403320%20-%2063%20Sunshine%20Road%20West%20Footscray.pdf","https://www.theurbandeveloper.com/articles/data-centre-perri-projects-victoria-west-footscray","https://www.datacenterdynamics.com/en/news/data-center-planned-for-former-woolstore-in-west-melbourne-australia/","https://www.abc.net.au/news/2026-06-09/firefighter-concern-over-data-centres-in-melbourne-west/106762858","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/","https://datacentremoratorium.net/index.php/Resources:Perri_Melbourne_Data_Centre_(PMDC)"],"confidence":"high","conflicts":"先前資料 將 PA2403320 標為 NEXTDC M3（申請人 Contour Consultants）：錯誤。申請人為 Central Godown Pty Ltd（Perri Projects），官員報告明載鄰近的 Next DC Melbourne data centre 位於 Indwe Street 與 Cala Street 轉角，NEXTDC M3 擴建另為 PA2604231；先前資料 將 PA2403320 歸為 NEXTDC M3（申請人 Contour Consultants）——本次無法證實：申請人是規劃顧問，許可與官員報告未提 NEXTDC；NEXTDC M3 的 DFP 申請是 PA2604231。","agents":["VIC-B","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：規模與 DFP 路徑顯示為商業資料中心，但未見營運商、租戶或出租模式。"},{"id":"VIC-019","src_ids":["VIC-B-09","VIC-A-05"],"state":"VIC","project_name":"STACK MEL03（Tarneit，1005 Boundary Road；STACK 身分為推定；Wyndham 許可 WYP15464/25）","operator":"STACK Infrastructure（推定，尚未正式宣布）","developer_owner":"未知（申請顧問 Tract Consultants，亦為 MEL02 的顧問）","address":"1005 Boundary Road, Tarneit VIC 3029","suburb":"Tarneit","postcode":"3029","lga":"Wyndham City Council","address_precision":"lot","address_notes":"DCM wiki 引 Wyndham 申請 WYP15464/25 與 ACOR 雨水管理計畫；位於 Tarneit Logistics Hub 東側待細分地塊（細分案 WYP15630/26）。","geo":{"lat":-37.802318,"lon":144.671661,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"MW 未公布。DCM wiki 引述雨水計畫（ACOR）：4 棟、各 3 層（約 32.5 m）、4 座變電站、280 kW 太陽能；規模遠超 5 MW 門檻。","first_phase_mw":null,"status":"approved_not_started","status_date":"2026-06-19","construction_evidence":"Wyndham WYP15464/25：2025-12-19 提出（用途為公用設施（資料中心）），2026-06-19 核准（依 DCM wiki 整理 Wyndham 入口網站；入口網站需登入，未能獨立開啟）。尚無開工證據。","construction_start":"未公布","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"營運商身分未證實。","known_tenants":"未公布","approval_ref":"Wyndham WYP15464/25；分割 WYP15630/26（經 DCM wiki）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/3445e501-ef0a-f111-8406-7ced8da0d89a"],"operator_urls":[],"press_urls":["https://datacentremoratorium.net/index.php/Resources:STACK_MEL03_Campus","https://www.charterhall.com.au/tarneit"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/3445e501-ef0a-f111-8406-7ced8da0d89a","https://datacentremoratorium.net/index.php/Resources:STACK_MEL03_Campus"],"confidence":"low","conflicts":"STACK 身分僅憑申請顧問推定；DCM wiki 自述 STACK 尚未正式宣布 MEL03；STACK 身分只憑申請代理人 Tract Consultants（亦為 MEL02 的代理人）推定；DCM wiki 自述 STACK 尚未正式宣布 MEL03。","agents":["VIC-B","VIC-A"],"tier":"watch","tier_reason":"出租性待確認：營運商身分未證實。"},{"id":"VIC-020","src_ids":["VIC-B-26","VIC-C-05","VIC-A-19"],"state":"VIC","project_name":"Galileo Group Clyde North 資料中心（585 Berwick-Cranbourne Road；Casey 申請 PA26-0190）","operator":"未公布（地主／開發商 Galileo Group；規劃書稱兩棟資料中心的租戶為雲端與科技公司）","developer_owner":"Galileo Group（Neil Werrett，2022-11 以 A$130m 購地）","address":"585 Berwick-Cranbourne Road, Clyde North VIC 3978","suburb":"Clyde North","postcode":"3978","lga":"City of Casey","address_precision":"lot","address_notes":"Thompsons Road 與 Berwick-Cranbourne Road 轉角，約 53.6 ha（Urban Growth Zone，現為 Commercial 2 Zone）；北側住宅區隔 Thompsons Road 距離逾 150 m。","geo":{"lat":-38.092843,"lon":145.327908,"precision":"source","note":"座標取自來源（DatacenterMap 585 Berwick-Cranbourne Rd 頁面）；與 Nominatim 門牌級結果相差 0.6 km，已驗證"},"capacity_mw":488,"capacity_basis":"IT","capacity_notes":"HDR 溫室氣體評估（Cranbourne Star News 2026-09-30）：兩棟資料中心、最大 488 MW IT；Casey eTrack 估價 A$1,120,186,504。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-22","construction_evidence":"Casey eTrack（已讀）PA26-0190：Use and Staged Development of a Data Centre Facility and Associated Signage；2026-04-20 受理；2026-08-06 要求補件；59 份異議；Status：Partial Further Information Received；議員於 2026-08 將案件 call in 由議會投票。Casey 2026-09-08 更新：尚未決定。UGZ 條款豁免第三方通知與上訴。","construction_start":"未核准","expected_completion":"未公布","completion_source":"Baxtel 推估（聚合站）","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"Cranbourne Star News：資料中心租戶為雲端與科技公司。","known_tenants":"未公布","approval_ref":"Casey PA26-0190（待決）","gov_urls":["https://casey-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?r=P1.WEBGUEST&f=%24P1.ETR.APPDET.VIW&ApplicationId=PA26-0190","https://www.casey.vic.gov.au/news/update-planning-permit-application-data-centre-clyde-north"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://cranbournenews.starcommunity.com.au/news/2026-09-30/clyde-north-data-centres-power-demand-revealed/","https://pakenhamnews.starcommunity.com.au/news/2026-09-22/new-state-data-centre-rules-bypass-clyde-north-proposal/","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://baxtel.com/data-center/galileo-group-melbourne-campus","https://datacentremoratorium.net/index.php/Resources:Unknown_Clyde_North"],"opened_sources":["https://casey-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?r=P1.WEBGUEST&f=%24P1.ETR.APPDET.VIW&ApplicationId=PA26-0190","https://www.casey.vic.gov.au/news/update-planning-permit-application-data-centre-clyde-north","https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://cranbournenews.starcommunity.com.au/news/2026-09-30/clyde-north-data-centres-power-demand-revealed/","https://pakenhamnews.starcommunity.com.au/news/2026-09-22/new-state-data-centre-rules-bypass-clyde-north-proposal/","https://datacentremoratorium.net/index.php/Resources:Unknown_Clyde_North","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://baxtel.com/data-center/galileo-group-melbourne-campus","https://www.datacentermap.com/australia/melbourne/585-berwick-cranbourne-rd/"],"confidence":"high","conflicts":"DCD 描述『Unnamed company』，後續報導指 Galileo Group；異議數：DCD 2026-07-22 稱 6 件，W.Media 2026-07-24 稱 13 件。投資額 A$11 億（DCD）對 A$11.2 億（W.Media）。未取得 Casey 規劃案號與申請人名稱；受理日期未取得；議會補件與異議數量僅見搜尋摘要","agents":["VIC-B","VIC-C","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-021","src_ids":["VIC-B-25","VIC-C-01","VIC-A-23"],"state":"VIC","project_name":"HyperDC MBL1（Moorabool，Geelong 西北；DFP 申請 PA2604671）","operator":"HyperDC Pty Ltd（申請人 Hyper DC Pty Ltd；董事 Gerard Adamsons，前 Villawood Properties 取得經理）","developer_owner":"Hyper DC Pty Ltd（Level 9, 5 Queens Road, Melbourne）","address":"715 Ballan Road, Moorabool VIC 3213","suburb":"Moorabool","postcode":"3213","lga":"City of Greater Geelong（推定：Moorabool 為 Geelong 西北郊區，非 Moorabool Shire；需再核）","address_precision":"lot","address_notes":"39.65 ha 的前農場，距 Geelong CBD 西北約 12 km，毗鄰 AusNet Moorabool Terminal Station（500 kV）與 Victorian Big Battery（300 MW／450 MWh）。","geo":{"lat":-38.035045,"lon":144.291004,"precision":"source","note":"座標取自來源（DatacenterMap HyperDC MBL1 頁面（2026-10-03 讀取）；OSM Nominatim 門牌 715 Ballan Road 命中點 (-38.03479, 144.29100) 互相吻合）；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":400,"capacity_basis":"unknown","capacity_notes":"realestatesource 2026-09-30：400 MW 資料中心園區，終值約 A$6bn（推測）；Baxtel／DCD 亦稱 400 MW。登記冊未載 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-22","construction_evidence":"DFP PA2604671：2026-09-22 受理（頁面已讀，無決定、無附件），恰在州政府公布 150 m 緩衝規則當日。新規不溯及既往，但此案在規則公布當日才送件，是否適用待觀察。","construction_start":"未核准","expected_completion":"未公布","completion_source":"無","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"首個園區，開發商模式；租戶未公布。","known_tenants":"未公布","approval_ref":"DFP PA2604671（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/8acfef7f-1ab6-f111-aaac-000d3acbdfba","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.realestatesource.com.au/6b-data-centre-planned-near-geelong/","https://www.datacenterdynamics.com/en/news/plans-filed-for-400mw-data-center-campus-outside-melbourne-australia/","https://baxtel.com/news/hyperdc-files-plans-for-400mw-data-center-campus-west-of-melbourne","https://www.datacentermap.com/australia/melbourne/hyperdc-mbl1/","https://datacenterdynamics.com/en/news/plans-filed-for-400mw-data-center-campus-outside-melbourne-australia"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/8acfef7f-1ab6-f111-aaac-000d3acbdfba","https://www.realestatesource.com.au/6b-data-centre-planned-near-geelong/","https://www.datacenterdynamics.com/en/news/plans-filed-for-400mw-data-center-campus-outside-melbourne-australia/","https://baxtel.com/news/hyperdc-files-plans-for-400mw-data-center-campus-west-of-melbourne","https://www.datacentermap.com/australia/melbourne/hyperdc-mbl1/","https://en.wikipedia.org/wiki/Moorabool,_Victoria","https://nominatim.openstreetmap.org/search?q=715+Ballan+Road+Moorabool+VIC","https://datacenterdynamics.com/en/news/plans-filed-for-400mw-data-center-campus-outside-melbourne-australia"],"confidence":"high","conflicts":"DCD 稱位置為「outside Geelong」，行政區實為 City of Greater Geelong 之 Moorabool locality。DatacenterMap 的 560 MVA 與官網 400MW IT 為不同基準。HyperDC 官方網站未能找到（hyperdc.com.au 無法連線，hyperdc.com 為無關的 VPS 公司）。登記冊 PA 編號與申請日由 先前 提供，我方未能自行開啟（登記冊為 JS 應用）。","agents":["VIC-B","VIC-C","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-022","src_ids":["VIC-B-18","VIC-A-20","VIC-C-06"],"state":"VIC","project_name":"Zerra DC 墨爾本園區（Campbellfield，前 Ford Broadmeadows 廠址，Project Dune；DFP 申請 PA2604362）","operator":"Zerra DC（新加坡）","developer_owner":"Zerra DC（規劃顧問 Urbis）","address":"300-340 Barry Road, Campbellfield VIC 3061","suburb":"Campbellfield","postcode":"3061","lga":"Hume City Council","address_precision":"lot","address_notes":"Lots 5 & 6（Subdivision P25910.01）；前 Ford 廠區再開發（ASSEMBLY）的一部分，realestatesource 稱 Zerra 於 2026-03 購入該廠區一部分（原規劃為 Troups Road 物流園區延伸）；用地 22.07 ha（申請書 Town Planning Report），六棟總 GFA 211,464 m²。","geo":{"lat":-37.663162,"lon":144.950978,"precision":"source","note":"座標取自來源（DatacenterMap Zerra DC Melbourne Campus 頁面；OSM Nominatim 門牌 300 Barry Road 命中點 (-37.66691, 144.95439) 距離約 500 公尺，屬同一廠址（座標僅供參考，建議由 lead 以門牌重新地理編碼））；與 Nominatim 門牌級結果相差 0.5 km，已驗證"},"capacity_mw":336,"capacity_basis":"unknown","capacity_notes":"申請書（Town Planning Report，已讀）：分期開發 6 棟、總容量 336 MW；Stage 1 為兩層約 29,000 m² 資料廳、48 MW；每階段約 24 個月、總建期約 12 年；Stage 1 含 5 MW BESS。ABC：A$1.1bn，建設期 407 工、營運 670 工。","first_phase_mw":48,"status":"planned_filed","status_date":"2026-07-08","construction_evidence":"DFP PA2604362：2026-04-24 受理、2026-07-08 公告（14 份附件，申請書與設計說明已讀）。Hume 議會 2026-08-10 要求暫停核准（Star Weekly）。尚未核准。","construction_start":"未核准","expected_completion":"約 12 年分期（首期未定）","completion_source":"申請書 Town Planning Report","window":"unknown","window_basis":"完工日「約 12 年分期（首期未定）」無法解析，視為未公布","leasable":"likely","leasable_note":"Zerra 為批發型開發商，客群為超大規模與 AI；申請書提到營運者可於離峰購電並儲存。","known_tenants":"未公布","approval_ref":"DFP PA2604362（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1113a299-b13f-f111-88b4-7c1e5262e60a","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1113a299-b13f-f111-88b4-7c1e5262e60a_ADV04%20-%20PA2604362-300-340%20Barry%20Road%20Campbellfield-Town%20Planning%20Report.pdf","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.abc.net.au/news/2026-08-26/proposal-to-turn-former-ford-factory-into-giant-data-centre/107075906","https://northern.starweekly.com.au/news/hume-calls-halt-on-data-centres/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://www.datacenterdynamics.com/en/news/zerra-dc-files-to-build-six-building-data-center-campus-in-melbourne-australia/","https://www.realestatesource.com.au/epa-lodges-first-data-centre-objection/","https://datacentremoratorium.net/index.php/Resources:Campbellfield_Zerra_DC","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://baxtel.com/data-center/zerra-dc-melbourne-campus"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/1113a299-b13f-f111-88b4-7c1e5262e60a","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/1113a299-b13f-f111-88b4-7c1e5262e60a_ADV04%20-%20PA2604362-300-340%20Barry%20Road%20Campbellfield-Town%20Planning%20Report.pdf","https://www.abc.net.au/news/2026-08-26/proposal-to-turn-former-ford-factory-into-giant-data-centre/107075906","https://northern.starweekly.com.au/news/hume-calls-halt-on-data-centres/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://datacentremoratorium.net/index.php/Resources:Campbellfield_Zerra_DC","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne","https://www.datacenterdynamics.com/en/news/zerra-dc-files-to-build-six-building-data-center-campus-in-melbourne-australia/","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://baxtel.com/data-center/zerra-dc-melbourne-campus","https://www.datacentermap.com/australia/melbourne/zerra-dc-melbourne-campus/","https://nominatim.openstreetmap.org/search?q=300+Barry+Road+Campbellfield+VIC"],"confidence":"high","conflicts":"建築層數：W.Media 六層樓、DCD 六棟、Baxtel 2 層。登記冊資料由 先前 提供。Zerra 同時有 Queensland Western Downs 案（非我方範圍）","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-023","src_ids":["VIC-B-20","VIC-A-17","VIC-C-09"],"state":"VIC","project_name":"Stockland Brooklyn 資料中心（Brooklyn Distribution Centre；DFP 申請 PA2604419）","operator":"Stockland（開發）","developer_owner":"Stockland Development Pty Ltd（申請顧問 proUrban）","address":"413 Francis Street, Brooklyn VIC 3012","suburb":"Brooklyn","postcode":"3012","lga":"Hobsons Bay City Council（規劃報告：既有工業許可 PA230986 由 Hobsons Bay 核發）","address_precision":"lot","address_notes":"DCD 寫 412 Francis Street，DTP 登記冊為 413。申請地塊約 110,473 m²（約 11 ha），為 Brooklyn Distribution Centre（DCD：22 ha、Stockland 2003 年取得）的一半，取代三棟倉庫；22 Export Drive 不建房。","geo":{"lat":-37.819053,"lon":144.852884,"precision":"source","note":"座標取自來源（DatacenterMap 413 Francis Street 頁面；OSM 413 Francis Street (-37.81905, 144.85363) 吻合）；與 Nominatim 門牌級結果相差 0.1 km，已驗證"},"capacity_mw":250,"capacity_basis":"MVA","capacity_notes":"DTP：two-storey data centre（250MVA ultimate power capacity）；規劃報告：分階段、兩棟資料中心 GFA 約 75,000 m²＋設備區約 12,000 m²、辦公約 4,800 m²；DCD：250 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-06-05","construction_evidence":"DFP PA2604419：2026-05-20 受理、2026-06-05 公告（19 份附件，規劃報告與 cover letter 已讀）。規劃報告提到的 2026-05-05 為既有工業許可 PA230986（Hobsons Bay，2024-06-28 核發）的兩年展延至 2028-06-28，與資料中心無關。資料中心尚未核准。","construction_start":"未核准","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"Stockland 與 EdgeConneX 合作模式（雪梨 Macquarie Park 已有先例）；租戶未公布。","known_tenants":"未公布","approval_ref":"DFP PA2604419（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/14c42f63-3f54-f111-bec6-6045bdc28ba0","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/14c42f63-3f54-f111-bec6-6045bdc28ba0_ADV%205%20-%20PA2604419-413%20Francis%20Street%20Brooklyn-Planning%20Report-200526.pdf","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/14c42f63-3f54-f111-bec6-6045bdc28ba0_ADV%204%20-%20PA2604419-413%20Francis%20Street%20Brooklyn-Cover%20Letter-200526.pdf","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-another-data-center-in-melbourne-australia/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://datacentremoratorium.net/index.php/Resources:Stockland_Brooklyn","https://www.datacentermap.com/australia/melbourne/413-francis-street/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/14c42f63-3f54-f111-bec6-6045bdc28ba0","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/14c42f63-3f54-f111-bec6-6045bdc28ba0_ADV%205%20-%20PA2604419-413%20Francis%20Street%20Brooklyn-Planning%20Report-200526.pdf","https://sftpbspomppprod01.blob.core.windows.net/applicationfiles/14c42f63-3f54-f111-bec6-6045bdc28ba0_ADV%204%20-%20PA2604419-413%20Francis%20Street%20Brooklyn-Cover%20Letter-200526.pdf","https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-another-data-center-in-melbourne-australia/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://datacentremoratorium.net/index.php/Resources:Stockland_Brooklyn","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne","https://www.datacentermap.com/australia/melbourne/413-francis-street/","https://nominatim.openstreetmap.org/search?q=413+Francis+Street+Brooklyn+VIC"],"confidence":"high","conflicts":"門牌 413（登記冊）vs 412（DCD）；地塊 22 ha（DCD）vs 申請範圍約 11 ha（規劃報告）；門牌：DCD 為 412 Francis Street，其餘來源為 413。MW 基準 250MW（DCD）對 250 MVA（先前 登記冊）。","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-024","src_ids":["VIC-B-19","VIC-A-16","VIC-C-08"],"state":"VIC","project_name":"Stockland Cherry Lane 資料中心（Laverton North，登記冊稱 SDC1；DFP 申請 PA2604378）","operator":"Stockland（開發）；報導稱與 EdgeConneX 合作（realestatesource 2026-09-23）","developer_owner":"Stockland Development Pty Ltd","address":"72-76 Cherry Lane, Laverton North VIC 3026","suburb":"Laverton North","postcode":"3026","lga":"Wyndham City Council","address_precision":"lot","address_notes":"現址為 Cherry Lane Distribution Centre（前 Toll，約 20,000 m² 倉庫，Stockland 2025 年以 A$35.5m 購入）；電網權屬另見 130 Cherry Lane（Altona Terminal Station）。","geo":{"lat":-37.835414,"lon":144.796396,"precision":"source","note":"座標取自來源（DatacenterMap 72-76 Cherry Lane 頁面；OSM 僅命中 Cherry Lane 街道線 (-37.83730, 144.79625)，兩者相近）；與 Nominatim 街道級結果相差 0.2 km，已驗證"},"capacity_mw":250,"capacity_basis":"MVA","capacity_notes":"DTP 登記冊：two-storey data centre buildings（250MVA ultimate power capacity）；DCD 稱兩棟兩層共 250 MW；Stockland 2026-02：Cherry Lane 與 Brooklyn 共確保約 350 MW 電力。MVA 與 MW 口徑不同，IT 負載會較低。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-08-03","construction_evidence":"DFP PA2604378：2026-05-05 受理，登記冊無決定。電網前置作業先行：AusNet 的 PA2604458（SDC1 Data Centre 變電站與 Altona Terminal Station 地下電纜；2026-06-05 受理、2026-08-03 核發、2026-08-17 更正）已核發。","construction_start":"未核准","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"Stockland 的資料中心模式為與 EdgeConneX 等合作的批發型；租戶未公布。","known_tenants":"未公布","approval_ref":"DFP PA2604378（待決）；DFP PA2604458（SDC1 變電站許可 2026-08-03）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/e46a98dc-8d47-f111-bec6-7c1e5262e60a","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ca1e707a-7260-f111-a826-70a8a554a5c4","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-250mw-data-center-campus-in-melbourne-australia/","https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-another-data-center-in-melbourne-australia/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://www.mingtiandi.com/real-estate/data-centres/stockland-seeks-approval-for-250mw-melbourne-data-centre-campus/","https://irei.com/news/stockland-swaps-warehouses-for-2b-melbourne-data-center/","https://datacentremoratorium.net/index.php/Resources:Stockland_Laverton_North","https://www.datacentermap.com/australia/melbourne/72-76-cherry-lane/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/e46a98dc-8d47-f111-bec6-7c1e5262e60a","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ca1e707a-7260-f111-a826-70a8a554a5c4","https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-250mw-data-center-campus-in-melbourne-australia/","https://www.datacenterdynamics.com/en/news/stockland-files-to-develop-another-data-center-in-melbourne-australia/","https://www.realestatesource.com.au/green-light-for-data-centre-half-the-size-of-the-rialto/","https://datacentremoratorium.net/index.php/Resources:Stockland_Laverton_North","https://www.mingtiandi.com/real-estate/data-centres/stockland-seeks-approval-for-250mw-melbourne-data-centre-campus/","https://irei.com/news/stockland-swaps-warehouses-for-2b-melbourne-data-center/","https://www.datacentermap.com/australia/melbourne/72-76-cherry-lane/","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/laverton-north-transmission-works"],"confidence":"high","conflicts":"『SDC1』推定為 Stockland 的 72-76 Cherry Lane 資料中心（登記冊未直接寫申請人對應）；EdgeConneX 的角色僅見於 realestatesource；250 MVA（DTP 許可描述）vs 250 MW IT（Mingtiandi 引規劃文件）——基準不同，勿直接互換","agents":["VIC-B","VIC-A","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-025","src_ids":["VIC-B-23","VIC-C-10","VIC-A-24"],"state":"VIC","project_name":"GreenSquare MEL1（Spotswood，44-76 Simcock Avenue；DFP 申請 PA2604553）","operator":"GreenSquareDC（Partners Group 於 2025-03 收購）","developer_owner":"GreenSquare DC Pty Ltd（登記冊申請人 GreenSquare DC）","address":"44-76 Simcock Avenue, Spotswood VIC 3015","suburb":"Spotswood","postcode":"3015","lga":"Hobsons Bay City Council","address_precision":"lot","address_notes":"前石化油品儲存場（Mobil），緊鄰 West Gate Bridge；登記冊另有電網連接 PA2604679（4 New Street, Altona North 至 Brooklyn Terminal Station, South Kingsville）。","geo":{"lat":-37.827974,"lon":144.889532,"precision":"source","note":"座標取自來源（OSM Nominatim 門牌 44-76 Simcock Avenue, Spotswood 命中點（2026-10-03 查詢））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":240,"capacity_basis":"IT","capacity_notes":"GreenSquare（DCD 2026-08-05）：三層、240 MW IT；DCM wiki：樓板約 40,510 m²、最終 10 間資料廳。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-28","construction_evidence":"DFP PA2604553：2026-07-30 受理（頁面已讀，無決定）；PA2604679（地下電纜與變電站）2026-09-28 受理。居民請願 2,691 簽名（realestate.com.au）。尚未核准。","construction_start":"未核准","expected_completion":"2027（GreenSquare 稱 live in 2027；wiki 稱 2027 年底）","completion_source":"GreenSquare 經 DCD 2026-08-05","window":"unknown","window_basis":"GreenSquare 稱 2027 上線，但申請尚未核准。","leasable":"likely","leasable_note":"GreenSquare 為批發型資料中心開發商；租戶未公布。","known_tenants":"未公布","approval_ref":"DFP PA2604553（待決）；DFP PA2604679（電網，待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/aae82a26-d98b-f111-ab0f-6045bde5e09b","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/25f85ea1-feba-f111-aaad-6045bdc28ea6","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/spotswood-underground-electricity-transmission-connection"],"operator_urls":["https://greensquaredc.com/MEL1"],"press_urls":["https://www.datacenterdynamics.com/en/news/australias-greensquare-expands-into-melbourne-with-240mw-campus/","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/spotswood-underground-electricity-transmission-connection","https://datacentremoratorium.net/index.php/Resources:GreenSquareDC_MEL1"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/aae82a26-d98b-f111-ab0f-6045bde5e09b","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/25f85ea1-feba-f111-aaad-6045bdc28ea6","https://www.datacenterdynamics.com/en/news/australias-greensquare-expands-into-melbourne-with-240mw-campus/","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/","https://datacentremoratorium.net/index.php/Resources:GreenSquareDC_MEL1","https://www.ausnetservices.com.au/projects-and-innovation/major-projects/spotswood-underground-electricity-transmission-connection","https://nominatim.openstreetmap.org/search?q=44-76+Simcock+Avenue+Spotswood+VIC","https://greensquaredc.com/MEL1","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne"],"confidence":"high","conflicts":"Baxtel 另寫 MEL1 在 Spotswood；PA2604679 描述稱 GreenSquare MEL1 site, Altona North（兩地緊鄰）；完工時間 2027（公司）與電網連接仍在可行性調查（AusNet）不一致。PA2604679 地點記為 Altona North 而非 Spotswood。GreenSquare 與 Sharon AI 於雪梨 SYD1 的客戶關係出自 W.Media 搜尋結果標題，未開啟全文；先前資料「Altona North」vs GreenSquare 官方頁稱 Spotswood；2027 年底目標只見二手轉述","agents":["VIC-B","VIC-C","VIC-A"],"tier":"main","tier_reason":""},{"id":"VIC-026","src_ids":["VIC-A-18","VIC-B-28","VIC-C-12"],"state":"VIC","project_name":"Centuria Clayton 第二資料中心（Telstra Clayton 資料中心旁）","operator":"Centuria Industrial REIT / Centuria Capital（開發與持有；營運商未定）","developer_owner":"Centuria Industrial REIT（CIP）；Telstra 為現有設施 30 年期租戶","address":"1816-1832 Dandenong Road, Clayton VIC 3168","suburb":"Clayton","postcode":"3168","lga":"Monash City Council","address_precision":"lot","address_notes":"DCD 稱現有 Telstra 資料中心位於 1822 Dandenong Road（27,105 m² 地塊、兩座合計約 12 MW）；Monash 申請書（TPA/57779）地址為 1816-1832 Dandenong Road（DCM wiki）。","geo":{"lat":-37.920755,"lon":145.131939,"precision":"source","note":"座標取自來源（OSM Nominatim：Telstra Clayton Data Centre, 1822 Dandenong Road（2026-10-03 查詢））；與 Nominatim 門牌級結果相差 0.3 km，已驗證"},"capacity_mw":40,"capacity_basis":"unknown","capacity_notes":"Centuria Q1 FY2026 業績（經 DCD 2025-10-30，已讀）：Telstra 同意釋出未充分利用土地，可建「up to 40MW」第二座資料中心。DCM wiki：10,390 m²、24 台 3.1 MW 發電機、468 kL 柴油。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-02-25","construction_evidence":"Monash 申請 TPA/57779（2026-02-25 提出，四層資料中心；公告已結束，至 2026-08 下旬尚無決定——DCM wiki，議會頁面未開啟）。Centuria 稱待 Telstra 現有設施約 2027 年中除役後才啟動開發（DCD 2025-10-30）。","construction_start":"最早 2027-H2（Centuria 說明）","expected_completion":"未公布","completion_source":"—","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"yes","leasable_note":"Centuria 稱可服務「a wide range of potential tenant customers」；新建部分尚無租戶。","known_tenants":"Telstra（現有設施租戶，非新建部分）","approval_ref":"Monash TPA/57779（待決）","gov_urls":[],"operator_urls":[],"press_urls":["https://www.datacenterdynamics.com/en/news/centuria-plans-40mw-data-center-in-melbourne-australia/","https://baxtel.com/data-center/centuria-clayton-2","https://datacentremoratorium.net/index.php/Resources:Centuria_Clayton","https://www.realestatesource.com.au/centuria-data-centre-expansion-hits-hurdle/","https://www.datacenterdynamics.com/en/news/centuria-eyes-250mw-of-data-center-capacity-in-australia/"],"opened_sources":["https://www.datacenterdynamics.com/en/news/centuria-plans-40mw-data-center-in-melbourne-australia/","https://datacentremoratorium.net/index.php/Resources:Centuria_Clayton","https://datacentremoratorium.net/index.php/Resources:Data_Centres_in_Greater_Melbourne","https://www.realestatesource.com.au/centuria-data-centre-expansion-hits-hurdle/","https://www.datacenterdynamics.com/en/news/centuria-eyes-250mw-of-data-center-capacity-in-australia/","https://baxtel.com/data-center/centuria-clayton-2","https://nominatim.openstreetmap.org/search?q=1822+Dandenong+Road+Clayton+VIC"],"confidence":"medium","conflicts":"現址門牌 1822 Dandenong Road（DCD）vs 申請書 1816-1832 Dandenong Road；TPA/57779 可能就是 2026-09-29 被否決的 38 MW 案，而非 40 MW 第二座；兩者關係待釐清；DCD 只寫 Telstra data center in Melbourne（12MW、2014 年啟用、2020 年 sale-leaseback、新建 40MW、2029），並未點名 Clayton；對應到 1822 Dandenong Road 是依 Baxtel（Centuria: Clayton 2，2029，A$4.17 億 sale-leaseback）與 OSM 標籤推定，屬推論。DA 的受理機關與案號未取得，無法由政府來源驗證","agents":["VIC-A","VIC-B","VIC-C"],"tier":"main","tier_reason":""},{"id":"VIC-027","src_ids":["VIC-B-27"],"state":"VIC","project_name":"Craigieburn 95A Amaroo Road 資料中心申請（Hume P26624）","operator":"未公布（DCM wiki 推為 Goodman Property Services；土地位於 Goodman 的 Amaroo Business Park，未獨立證實）","developer_owner":"未公布","address":"95A Amaroo Road, Craigieburn VIC 3064","suburb":"Craigieburn","postcode":"3064","lga":"Hume City Council","address_precision":"lot","address_notes":"Amaroo Business Park（95-135 Amaroo Road）內分割地塊。","geo":{"lat":-37.578531,"lon":144.946126,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"僅知估價 A$515,000,000（Hume eTrack）。依成本規模推測遠超 5 MW，但無 MW 資料。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-03","construction_evidence":"Hume eTrack（已讀）P26624：Use and development of the land for a data centre and display of signage；2025-05-01 受理；目前階段 Amended Plans Required（要求修正圖面），尚未核准。PlanningAlerts 2025-05-02 亦收錄。","construction_start":"未核准","expected_completion":"未公布","completion_source":"","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"營運商與租戶身分未知。","known_tenants":"未公布","approval_ref":"Hume P26624（Amended Plans Required）","gov_urls":["https://ehume.hume.vic.gov.au/T1PRProd/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=P26624&f=%24P1.ETR.APPDET.VIW&r=P1.HCC.WEBGUEST","https://www.planningalerts.org.au/applications/3288804"],"operator_urls":[],"press_urls":[],"opened_sources":["https://ehume.hume.vic.gov.au/T1PRProd/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=P26624&f=%24P1.ETR.APPDET.VIW&r=P1.HCC.WEBGUEST","https://www.planningalerts.org.au/applications/3288804","https://datacentremoratorium.net/index.php/Resources:Goodman_Craigiburn"],"confidence":"low","conflicts":"DCM wiki 把此案標為『Permitted』，但 Hume 官方 eTrack 顯示 Amended Plans Required（尚未核准）。","agents":["VIC-B"],"tier":"watch","tier_reason":"出租性待確認：營運商與租戶身分未知。"},{"id":"VIC-028","src_ids":["VIC-B-22","VIC-C-11","VIC-A-08"],"state":"VIC","project_name":"Mickleham 七棟資料中心園區（45 Donnybrook Road，Fusion Business Park；報導為 AirTrunk；DFP 申請 PA2604506）","operator":"AirTrunk（僅報導；登記冊未列申請人）","developer_owner":"McMullin 家族售予 AirTrunk（Blackstone 控股，約 A$350m 為推測）","address":"45 Donnybrook Road, Mickleham VIC 3064","suburb":"Mickleham","postcode":"3064","lga":"Hume City Council","address_precision":"lot","address_notes":"約 67 ha，位於 Hume Freeway 西南角、Mickleham 隔離檢疫設施東側，鄰 Kalkallo Zone Substation。","geo":{"lat":-37.539906,"lon":144.939296,"precision":"source","note":"座標取自來源（OSM Nominatim 門牌 45 Donnybrook Road, Mickleham 命中點（2026-10-03 查詢）；DatacenterMap AWS 55 Donnybrook Rd 點位 (-37.5385, 144.9397) 吻合）；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"登記冊：7 個資料中心地塊（Buildings A–G）；realestatesource：最終容量逾 1 GW；W.Media：投資約 A$4bn。官方未載 MW。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-07-01","construction_evidence":"DFP PA2604506（組合規劃修訂＋許可）：2026-07-01 受理（頁面已讀，無申請人、無決定、無附件）。","construction_start":"未核准","expected_completion":"未公布","completion_source":"無","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"若為 AirTrunk 則屬超大規模批發型；若為 Amazon 則為自建。","known_tenants":"未公布","approval_ref":"DFP PA2604506（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fb678cb2-1784-4883-932a-4fdca25a480a","https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register"],"operator_urls":[],"press_urls":["https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://www.datacentermap.com/australia/melbourne/amazon-aws-55-donnybrook-rd/","https://datacentremoratorium.net/index.php/Resources:AirTrunk_Mickleham"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/fb678cb2-1784-4883-932a-4fdca25a480a","https://www.realestatesource.com.au/data-centre-giant-buys-350m-melbourne-site/","https://w.media/victorias-data-centre-pipeline-grows-with-four-new-melbourne-proposals/","https://www.datacenterdynamics.com/en/news/au11-billion-data-center-project-proposed-outside-melbourne-australia/","https://www.datacentermap.com/australia/melbourne/amazon-aws-55-donnybrook-rd/","https://nominatim.openstreetmap.org/search?q=45+Donnybrook+Road+Mickleham+VIC","https://datacentremoratorium.net/index.php/Resources:AirTrunk_Mickleham"],"confidence":"medium","conflicts":"DCD：DataCenterMap 把該址列為 Amazon 規劃園區；realestatesource 稱 AWS 曾為此地申請重新分區兩年後轉手 AirTrunk。申請人未公開，營運商身分未證實；營運商：AirTrunk（Real Estate Source/PwC，二手）對 Amazon AWS（DatacenterMap，聚合站）。若屬 AWS 應改列為 captive 排除項；買方身分：realestatesource（2026-07-22，2026-09-28 更新）稱 AirTrunk 計畫興建七棟；DCD（2026-07）稱申請人未公布、PwC 貼文暗示可能是 AirTrunk、DatacenterMap 列 Amazon；許可頁無申請人欄位。","agents":["VIC-B","VIC-C","VIC-A"],"tier":"watch","tier_reason":"營運商未證實：報導指向 AirTrunk（批發出租），DatacenterMap 則列為 Amazon 土地（自建）；DFP 許可申請於 2026-07-01 受理，尚未決定。"},{"id":"VIC-029","src_ids":["VIC-B-17"],"state":"VIC","project_name":"NEXTDC M3 擴建（West Footscray；DFP 申請 PA2604231，審查中）","operator":"NEXTDC Limited","developer_owner":"NEXTDC Limited（申請人地址 20 Wharf Street, Brisbane）","address":"1 Paramount Road, West Footscray VIC 3012","suburb":"West Footscray","postcode":"3012","lga":"Maribyrnong City Council","address_precision":"lot","address_notes":"申請範圍四宗：1 Paramount Road、39 Indwe Street、11-13 與 15 Paramount Road；The Age：園區將擴至約 10 ha（現有的約兩倍）。","geo":{"lat":-37.8033,"lon":144.862279,"precision":"address","note":"Nominatim 門牌級（結構化地址查詢）"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"申請書未載 MW；NEXTDC：M3 總規劃 225 MW（1H26）；The Age：擴建建造成本逾 A$750m，整個 M3 累計約 A$1bn；realestate.com.au：NEXTDC 預計長期投入 A$1.5bn。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-22","construction_evidence":"DFP PA2604231：2026-02-17 受理、2026-03-11 公告，登記冊仍無決定；The Age：公眾意見至 2026-03-28 截止；州議員 Horne 與 Hall 公開反對（Star Weekly 2026-09-22）。尚未核准。","construction_start":"未核准","expected_completion":"2027 年底（The Age，擴建）","completion_source":"The Age 2026-03-25 引述申請書","window":"unknown","window_basis":"擴建申請尚未核准；The Age 稱 2027 年底。","leasable":"likely","leasable_note":"同 （NEXTDC 預售為主）。","known_tenants":"未公布","approval_ref":"DFP PA2604231（待決）","gov_urls":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ef7039bf-cd0b-f111-8407-7c1e5262e60a"],"operator_urls":[],"press_urls":["https://www.theage.com.au/national/victoria/west-footscray-data-centre-bids-to-double-in-size-amid-nightmare-construction-20260324-p5uags.html","https://maribyrnonghobsonsbay.starweekly.com.au/news/data-centre-bosss-application-intervention-rejection/","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/"],"opened_sources":["https://www.planning.vic.gov.au/planning-approvals/ministerial-permits-register/ministerial-permits/ef7039bf-cd0b-f111-8407-7c1e5262e60a","https://www.theage.com.au/national/victoria/west-footscray-data-centre-bids-to-double-in-size-amid-nightmare-construction-20260324-p5uags.html","https://maribyrnonghobsonsbay.starweekly.com.au/news/data-centre-bosss-application-intervention-rejection/","https://www.realestate.com.au/news/west-footscray-data-centre-deters-homebuyers/"],"confidence":"high","conflicts":"","agents":["VIC-B"],"tier":"main","tier_reason":""},{"id":"QLD-001","src_ids":["QLD-A-03","QLD-B-02"],"state":"QLD","project_name":"Supernode Brendale 資料中心園區（Quinbrook）","operator":"Supernode（Quinbrook Infrastructure Partners 旗下投資組合公司）","developer_owner":"Quinbrook Infrastructure Partners","address":"83 Kremzow Road, Brendale QLD 4500","suburb":"Brendale","postcode":"4500","lga":"Moreton Bay Regional Council（City of Moreton Bay）","address_precision":"lot","address_notes":"地址來自 Baxtel（83 Kremzow Rd, Brendale，30 公頃／74 英畝）與 Baxtel 搜尋摘要；官方來源（Qld 政府新聞稿、Quinbrook）只稱 Brendale、South Pine 變電站旁的 30 公頃土地，未列門牌。","geo":{"lat":-27.318286,"lon":152.992563,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":500,"capacity_basis":"IT","capacity_notes":"Quinbrook 官網：資料中心 potential 500 MW-IT（潛在量，不是已核准／已建量）。獲核准範圍為最多四座 hyperscale 資料中心（Qld 政府 2022-07-08 新聞稿、Quinbrook），核准的 MW 與各棟規模未在可開啟來源揭露。BESS 另計，不是資料中心：Stage 1-3 合計約 780 MW／3,073 MWh。較舊報導（搜尋摘要）曾稱 230 MW-IT 與 800 MW，口徑混亂。","first_phase_mw":null,"status":"approved_not_started","status_date":"2022-07-08","construction_evidence":"資料機房未動工，在建的是電池（BESS）。證據：(1) Qld 政府新聞稿 2022-07-08：council 規劃核准與 FIRB 核准已取得，電池工程預計 2023 年中開工。(2) Qld 政府新聞稿 2024-04-11：Stage One 250 MW／2 小時 BESS 財務關閉，Origin Energy 承租全部容量，資料儲存設施留待後續。(3) Quinbrook 官網（2026-10-03 讀取，無日期）：BESS Stage 1-2（520 MW／約 1,858 MWh）運轉中、Stage 3（250 MW／約 1,010 MWh，Stanwell tolling）施工中；Supernode DC 另列為獨立專案，頁面沒有動工、租戶或時程。","construction_start":"BESS：2024-04-11 財務關閉並宣布開工（Quinbrook 時間軸稱 2024-06 動工）；資料機房：未開始","expected_completion":"BESS Stage 2-3 於 2026 至 2027 完工（Quinbrook）；資料中心無官方時程（Baxtel 聚合器稱 2028 至 2031，僅供線索）","completion_source":"Quinbrook 官網（BESS，無日期）；Baxtel（資料中心，聚合器，僅線索）","window":"unknown","window_basis":"資料中心無官方時程；已完工的只有電池。","leasable":"yes","leasable_note":"Qld 政府與 Quinbrook 描述為多租戶（multi-tenant）園區，最多四座 hyperscale 資料中心，並向資料中心營運商行銷（yourneighbourhood 2022-07-13；搜尋摘要稱 CBRE 受委託負責客戶接洽，未開啟來源）。目前沒有任何資料中心租戶，也沒有動工，不可能在近期交付。","known_tenants":"資料中心尚無公開租戶。BESS 的承租方為 Origin Energy（Stage 1-2）與 Stanwell Corporation（Stage 3），屬電池 tolling，不是資料機房租戶。","approval_ref":"Moreton Bay Regional Council 規劃許可（2022 年；DA 編號未查到）+ FIRB 核准（Qld 政府新聞稿 2022-07-08）","gov_urls":["https://statements.qld.gov.au/statements/95682","https://statements.qld.gov.au/statements/100095"],"operator_urls":["https://www.quinbrook.com/?p=1283","https://www.quinbrook.com/?p=2719","https://www.quinbrook.com/?p=1898","https://www.quinbrook.com/portfolio-companies/supernode/","https://supernode.com.au/project/sunshine-dc/","https://supernode.com.au/project/metro-dc/","https://www.quinbrook.com/portfolio/supernode/"],"press_urls":["https://yourneighbourhood.com.au/2-5-billion-data-supernode-brendale-moreton-bay/","https://w.media/as-australian-data-centres-demand-more-power-what-might-be-the-future-role-of-batteries/","https://baxtel.com/data-center/supernode-brendale","https://w.media/quinbrook-infrastructure-partners-wins-approval-for-hyperscale-data-centres-in-australia/","https://www.datacenterdynamics.com/en/news/quinbrook-to-build-17-billion-data-center-2gwh-battery-storage-in-queensland-australia/","https://telconews.com.au/story/quinbrook-launches-2-5-billion-supernode-800mw-data-storage-project","https://www.theurbandeveloper.com/articles/quinbrook-brendale-brisbane-supernode-data-centre"],"opened_sources":["https://statements.qld.gov.au/statements/95682","https://statements.qld.gov.au/statements/100095","https://www.quinbrook.com/?p=1283","https://www.quinbrook.com/?p=2719","https://www.quinbrook.com/?p=1898","https://www.quinbrook.com/portfolio-companies/supernode/","https://yourneighbourhood.com.au/2-5-billion-data-supernode-brendale-moreton-bay/","https://w.media/as-australian-data-centres-demand-more-power-what-might-be-the-future-role-of-batteries/","https://baxtel.com/data-center/supernode-brendale","https://telconews.com.au/story/quinbrook-launches-2-5-billion-supernode-800mw-data-storage-project","https://supernode.com.au/","https://supernode.com.au/project/sunshine-dc/","https://supernode.com.au/project/metro-dc/","https://www.quinbrook.com/portfolio/supernode/"],"confidence":"medium","conflicts":"(1) 『施工中』標示：Baxtel 標 Planned（預計 Q2 2026，應是 BESS 日期），部分搜尋摘要稱 site is under construction；實際在建的只有 BESS。(2) BESS 規模：2022 報導約 750 至 800 MW／2,000 MWh；現行 Quinbrook 為 780 MW／3,073 MWh，故知悉事實『up to 750 MW』已過時。(3) 資料中心容量：Quinbrook 現稱 potential 500 MW-IT，較舊報導 230 MW-IT。(4) BESS 運轉時間：Quinbrook p=2719 稱 Stage 1 於 2025-10 併網；p=1283 時間軸稱 2026-02 Stage 1 運轉、2026-07 Stage 2 運轉。(5) 狀態判定依據為 2022 年的 council 核准，核准是否仍有效（currency period）與 DA 編號未查證；(1) 投資額 2022 年 A$2.5bn 對 2026 年 Quinbrook 官網 A$3bn 以上（含資料中心後續階段）。(2) Supernode 官網專案網址 /project/metro-dc/ 實際內容是 BESS，/project/sunshine-dc/ 才是資料中心，易混淆。(3) 規劃許可為 2022 年取得，是否仍有效、DA 是否曾變更本次未驗證。(4) 800 MW 是供電容量，不能直接當 IT 容量","agents":["QLD-A","QLD-B"],"tier":"main","tier_reason":""},{"id":"QLD-002","src_ids":["QLD-B-01","QLD-A-04"],"state":"QLD","project_name":"Western Downs Digital Park (WDDP)","operator":"Zerra DC（開發商兼營運商、聯合體主導者；DA 申請主體為專案公司 WDDP Pty Ltd）","developer_owner":"聯合體：Zerra DC（由 AGP Group／AGP Sustainable Real Assets 設立）、Australian Data Centres（ADC，持股 25%，Dexus 持有 ADC 85%）、Macquarie Capital（聯合體成員，兼財務與專案顧問）。土地所有人：Wambo Cattle Company（已同意 WDDP 提出申請）。","address":"1933 Dalby-Kogan Road, Kogan QLD 4406","suburb":"Kogan","postcode":"4406","lga":"Western Downs Regional Council","address_precision":"lot","address_notes":"地段為 Lot 125 on DY316（Brisbane Development 2026-09-16 引述申請文件），單一永久產權地塊 725.5 公頃，現為 Wambo 肉牛飼養場。位於 Dalby 西北約 37 公里、Brisbane 西北約 250 公里；北側臨 Dalby-Kogan Road，另一邊界路為 Grahams Road；建築物自 Dalby-Kogan Road 後退約 950 公尺至 1 公里","geo":{"lat":-27.080833,"lon":150.923741,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":1440,"capacity_basis":"IT","capacity_notes":"DA 主要文件（規劃、經濟、交通報告）：4 棟 x 360 MW = 1.44 GW IT；每棟資料機房面積 36,000 平方公尺（單棟建築面積 41,897 平方公尺，4 棟合計 GFA 167,588 平方公尺；W.Media 稱園區總樓地板約 195,000 平方公尺）。DA 附件 HDR Infrastructure Services Report 則寫 6 棟 x 360 MW = 2.16 GW IT、3.24 GVA 設施需量；Dexus/IPE/Zerra 對外稱總容量 2.16 GW，Urban Developer 稱規劃文件顯示可能再擴 2 棟。Phase I 含第一棟資料中心、電池式功率調節系統與 540 MVA 變電站。","first_phase_mw":360,"status":"planned_filed","status_date":"2026-10-02","construction_evidence":"無施工證據，且尚未核准。DA（Material Change of Use：Research and Technology Industry、工人住宿、高衝擊工業之混凝土拌合廠，適用 impact assessment）於 2026-08-17 提交 Western Downs Regional Council，截至 2026-10-02 仍在審查中，議會表示沒有明確審查時程（ABC 2026-10-02）。WDDP 官網稱計畫仍須經地方與州政府評估核准。Dexus ASX 公告（2026-09-16）稱與 Anthropic 澳洲子公司的租約文件『subject to customary approvals』；IPE Real Assets 與 Brisbane Development 稱租約須經 FIRB 批准。Zerra 已向州政府申請『prescribed process』身分，若獲准將由 Coordinator-General 取代議會作決定；州政府 2026-10-02 宣布資料中心審批將改由州級新制度處理，但 Western Downs 市長稱已獲保證本案仍由議會審理（ABC）。","construction_start":"未開始（DA 審查中）","expected_completion":"第一棟（Stage 1A，360 MW）：據 Dexus/IPE/Brisbane Development 於 2027 年上線或開始使用，但 DA 尚未核准，時程明顯樂觀；全園區工期 4 至 6 年（Urbis 經濟評估）。","completion_source":"Dexus ASX 公告 2026-09-16 經 IPE Real Assets 報導（first data centre due online 2027）；Brisbane Development 2026-09-16（Anthropic 目標 2027 開始使用）；Urbis 經濟評估經 W.Media 2026-08-24 報導（4 至 6 年）。均為申請階段說法，非施工里程碑。","window":"unknown","window_basis":"DA 尚未核准；Anthropic 目標 2027 年使用，時程明顯樂觀；全園區建設期 4–6 年。","leasable":"likely","leasable_note":"Zerra 為第三方批發型開發商，非自用業者。第一棟已預租給 Anthropic（命名 AI 實驗室預租，依規則不算自用 captive）。但每棟 360 MW 為超大規模整棟批發，Brisbane Development 稱 Anthropic『有權隨園區擴張成長』，後續各棟可能也被同一租戶取走；5 MW 級租戶幾乎不可能直接承租，僅能透過向 Anthropic 或聯合體洽談分租或配套安排。階段結構（DA 圖面）：Stage 1A 第一棟、1B 第二棟、2A 第三棟、2B 第四棟；各階段均須先取得 DA 核准。","known_tenants":"Anthropic（其澳洲子公司）簽署第一棟（Stage 1A）租約文件，用途為 Claude 推論工作負載（Brisbane Development 引 ABC）；受 FIRB 及其他慣例批准約束。其他棟尚無公開租戶。","approval_ref":"Western Downs Regional Council DA（Material Change of Use，impact assessment）；2026-08-17 提交；Council 申請編號本次未能取得（公開報導皆未載明）。","gov_urls":["https://developmenti.wdrc.qld.gov.au/"],"operator_urls":["https://www.westerndownsdigitalpark.com.au/","https://investorpa.com/announcement-pdf/20260916/343864.pdf"],"press_urls":["https://w.media/zerra-plans-1-44gw-aud-14-5bn-data-centre-campus-in-queensland/","https://brisbanedevelopment.com.au/anthropic-zerra-dc-western-downs-digital-park-32-billion-data-centre-dalby/","https://www.abc.net.au/news/2026-10-02/qld-state-to-take-data-centre-approvals-from-local-councils/107221348","https://realassets.ipe.com/news/macquarie-partners-with-zerra-and-adc-to-build-australias-largest-data-centre-campus-for-anthropic/10138513.article","https://yourneighbourhood.com.au/data-centre-technology-campus-dalby-kogan-road-kogan/","https://baxtel.com/news/zerra-dc-files-plans-for-large-data-center-campus-in-queensland-australia","https://www.theurbandeveloper.com/articles/anthropic-claude-ai-western-downs-digital-park-deal-qld","https://itbrief.com.au/story/anthropic-leases-first-stage-of-queensland-data-campus","https://www.realestatesource.com.au/zerra-files-plans-for-31bn-queensland-data-centre-campus/","https://www.itnews.com.au/news/anthropic-signs-first-australia-data-centre-agreement-628972","https://www.couriermail.com.au/news/queensland/qld-politics/anthropicbacked-western-downs-data-centre-set-to-blow-out-state-energy-forecasts/news-story/2d147b9690710e78675a61af2dc82dcc","https://w.media/anthropic-signs-first-australian-data-center-lease/","https://www.abc.net.au/news/2026-09-16/queensland-data-centre-anthropic-dalby/107160640","https://www.abc.net.au/news/2026-09-14/western-downs-digital-park-data-centre-energy-queensland/107115082","https://www.abc.net.au/news/2026-08-24/plans-for-australia-largest-data-centre-in-regional-queensland/107071624"],"opened_sources":["https://investorpa.com/announcement-pdf/20260916/343864.pdf","https://www.westerndownsdigitalpark.com.au/","https://w.media/zerra-plans-1-44gw-aud-14-5bn-data-centre-campus-in-queensland/","https://brisbanedevelopment.com.au/anthropic-zerra-dc-western-downs-digital-park-32-billion-data-centre-dalby/","https://www.abc.net.au/news/2026-10-02/qld-state-to-take-data-centre-approvals-from-local-councils/107221348","https://realassets.ipe.com/news/macquarie-partners-with-zerra-and-adc-to-build-australias-largest-data-centre-campus-for-anthropic/10138513.article","https://yourneighbourhood.com.au/data-centre-technology-campus-dalby-kogan-road-kogan/","https://baxtel.com/news/zerra-dc-files-plans-for-large-data-center-campus-in-queensland-australia","https://www.theurbandeveloper.com/articles/anthropic-claude-ai-western-downs-digital-park-deal-qld","https://itbrief.com.au/story/anthropic-leases-first-stage-of-queensland-data-campus","https://www.realestatesource.com.au/zerra-files-plans-for-31bn-queensland-data-centre-campus/","https://www.itnews.com.au/news/anthropic-signs-first-australia-data-centre-agreement-628972","https://www.planningalerts.org.au/applications/3430522","https://w.media/anthropic-signs-first-australian-data-center-lease/","https://www.abc.net.au/news/2026-09-16/queensland-data-centre-anthropic-dalby/107160640","https://www.abc.net.au/news/2026-09-14/western-downs-digital-park-data-centre-energy-queensland/107115082","https://www.abc.net.au/news/2026-08-24/plans-for-australia-largest-data-centre-in-regional-queensland/107071624"],"confidence":"high","conflicts":"(1) 容量：DA 主要文件 1.44 GW IT（4 x 360 MW）對 HDR 電氣設計報告 2.16 GW IT（6 x 360 MW）；Dexus/IPE 與 Zerra 對外用 2.16 GW，W.Media 已向 Urbis 查詢是否為未來擴建或文件不一致（未回覆）。(2) 工期：Brisbane Development 稱 4 階段約 4 年，Urbis 經濟評估稱 4 至 6 年。(3) 階段命名：W.Media 稱 4 stages，DA 圖面為 1A/1B/2A/2B；Dexus 稱租約涵蓋『first stage』，ABC 稱第一棟，是否含 1B 未確認。(4) DA 提交日：W.Media 與 Brisbane Development 為 2026-08-17，Baxtel/Real Estate Source/Your Neighbourhood 的 08-24 是文章日期。(5) 投資額：Urbis 建造成本 A$14.5bn（不含 GST）對媒體 A$31.9bn 總投資對 Dexus/IPE 約 A$30bn；口徑不同。(6) 上線時間：Dexus/IPE 稱第一棟 2027 年，但 DA 尚未核准。(7) 租約批准條件：Dexus 稱『customary approvals』，IPE 與 Brisbane Development 明指 FIRB；(1) 容量：1.44 GW（4 x 360 MW，W.Media 引 DA）對 2.16 GW（ABC；W.Media 引另一份報告 6 棟）對知悉事實 540 MW stage 1B。(2) 成本：W.Media 引 DA 為 A$14.5bn（不含 GST，約 A$16bn 含 GST）；ABC 與標題稱 A$31.9bn 至 A$32bn，推測後者含設備與資金成本（推測）。(3) 時程：DA 2026-08 才送件，卻稱 Anthropic 2027 開始使用，兩者難以並存，需待 council 決定","agents":["QLD-B","QLD-A"],"tier":"main","tier_reason":""},{"id":"QLD-003","src_ids":["QLD-B-03","QLD-A-02"],"state":"QLD","project_name":"Swanbank Data Centre (10-storey, Leaf Street) - Northern Concept Swanb","operator":"未公布（申請人為 Northern Concept Swanb Pty Ltd；尚未見營運商或租戶）","developer_owner":"Northern Concept Swanb Pty Ltd（專案公司）；規劃顧問 HPC Planning；建築師 Miasto Architects。Green Street News 標題稱有一位賽車冠軍參與（付費牆，內容未讀到，未證實）。","address":"6 Leaf Street (Lot 5, formerly Patrick Street), Swanbank QLD 4306","suburb":"Swanbank","postcode":"4306","lga":"Ipswich City Council","address_precision":"lot","address_notes":"Urban Developer 寫『Lot 5 Six Leaf Street』，Your Neighbourhood 寫『6 Leaf Street (formerly Patrick Street)』。總地塊約 80,910 平方公尺，開發面積約 40,950 平方公尺，建築位於地塊西部後方；緊鄰 Powerlink Blackstone 變電站（100 公尺內，Powerlink 為建議型轉介機關）與已核准的 Swanbank BESS。OSM 仍只有舊名 Patrick Street（約 -27.648, 152.819，道路層級），查無 Leaf Street，因此 lat/lon 留空。","geo":{"lat":-27.661274,"lon":152.824122,"precision":"suburb","note":"郊區中心點（近似），門牌與街道都查不到"},"capacity_mw":null,"capacity_basis":"unknown","capacity_notes":"申請文件與報導均未公布 MW。10 層、高 72.25 公尺；GFA 約 82,576 平方公尺（HPC 規劃報告）或約 103,954 平方公尺（建築圖，含資料機房、機電、辦公）。規模遠超 5 MW 門檻，依規則保留並將 MW 設為 null。589 個車位，尖峰員工約 177 人。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-09-29","construction_evidence":"無施工證據，且尚未核准。HPC Planning 代申請人提交，Ipswich City Council 於 2026 年 6 月同意依舊 2006 年 Ipswich Planning Scheme 受理，屬 code assessment（無公告、無異議與上訴權）。議會於 2026-08-24 發出 information request（高度、停車、採礦地質、水、生態、交通、雨水、火災、噪音），申請人有 3 個月回覆（W.Media 2026-09-29）。場址先前有 11711/2023/CA（BESS）與 13857/2025/OW（土方與植被清除）兩項核准（Your Neighbourhood），但不是資料中心主體施工證據。社區請願（2026-09-25 起，5 天 1,235 人簽署）要求升級為 impact assessment。","construction_start":"未開始","expected_completion":"未公布","completion_source":"","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"uncertain","leasable_note":"申請用途為 Service/Trades Use（Warehouse Data Centre），未載明自用或出租對象。由專案公司申請的大型多層資料中心，市場定位可能是超大規模或 AI 租戶（Green Street 稱為東南昆士蘭首個超大規模及 AI 資料中心提案），但沒有營運商或租戶資訊，無法確認可否以 5 MW 級承租。","known_tenants":"未公布","approval_ref":"Ipswich City Council DA（編號本次未取得）；code assessment；2026-08-24 information request。","gov_urls":[],"operator_urls":[],"press_urls":["https://www.theurbandeveloper.com/articles/swanbank-data-centre-proposal-ipswich-tallest-building-qld","https://w.media/queensland-council-questions-height-impacts-of-swanbank-data-centre/","https://yourneighbourhood.com.au/large-data-centre-swanbank-ipswich/","https://www.realestate.com.au/news/swanbank-mega-data-centre-backlash-grows-as-1200-locals-demand-public-say/","https://greenstreetnews.com/article/motorsports-champion-joins-the-data-centre-race-in-ipswich/","https://www.datacenterdynamics.com/en/news/plans-filed-for-10-story-data-center-outside-brisbane-australia/","https://www.planningalerts.org.au/applications/3532795","https://www.planningalerts.org.au/applications/3501680","https://www.datacentermap.com/australia/brisbane/northern-concept-swanb-pty-ltd/"],"opened_sources":["https://www.theurbandeveloper.com/articles/swanbank-data-centre-proposal-ipswich-tallest-building-qld","https://w.media/queensland-council-questions-height-impacts-of-swanbank-data-centre/","https://yourneighbourhood.com.au/large-data-centre-swanbank-ipswich/","https://www.realestate.com.au/news/swanbank-mega-data-centre-backlash-grows-as-1200-locals-demand-public-say/","https://greenstreetnews.com/article/motorsports-champion-joins-the-data-centre-race-in-ipswich/","https://www.planningalerts.org.au/applications/3532795","https://www.planningalerts.org.au/applications/3501680"],"confidence":"medium","conflicts":"(1) GFA：82,576 平方公尺（規劃報告）對約 103,954 平方公尺（建築圖）。(2) Urban Developer 稱案件『recommended for approval』，W.Media 釐清為申請人規劃顧問 HPC 建議核准，議會實際是發出 information request。(3) 街名：Lot 5 Six Leaf Street 對 6 Leaf Street（舊名 Patrick Street）。(4) 位置：Urban Developer 稱 Swanbank 在 Ipswich 西方 6 公里；狀態矛盾：Urban Developer（2026-08-19）與 DCD 搜尋摘要稱 'recommended for approval subject to conditions'，但 W.Media（2026-09-29）顯示 council 於 2026-08-24 發出資訊請求，所以截至 2026-09-29 並未核准；『recommended』較可能是申請人規劃報告（HPC Planning）的建議，而非 council 決定（此為推論）。GFA 差異：82,576 m2（規劃報告）對 103,954／103,955 m2（建築圖／DCD），口徑可能不同。DA 編號對應（12285/2026/MCU、9000/2026/SPSR）未證實","agents":["QLD-B","QLD-A"],"tier":"watch","tier_reason":"營運商與 MW 均未公布；Ipswich 議會 2026-08-24 發出資訊要求，尚未核准。"},{"id":"WA-001","src_ids":["WA-A-01","WA-B-01"],"state":"WA","project_name":"CDC Maddington Campus (MA1-MA4), Perth","operator":"CDC Data Centres (CDC)","developer_owner":"CDC Data Centres（股東：Infratil 49.72%，Infratil ASX 2026-07-06；澳洲 Future Fund 約 34.6%，The West Australian 2025-08-11）","address":"307, 323 and 329 Kenwick Road and 582 Bickley Road, Maddington WA 6109","suburb":"Maddington","postcode":"6109","lga":"City of Gosnells","address_precision":"lot","address_notes":"DAP/25/02926 地址為 Lots 1, 10, 1 (No. 307, 323, 329) Kenwick Road 與 Lot 500 (No. 582) Bickley Road，核准條件要求合併為單一地契；基地約 76,037 sqm（7.6 ha），位於 Kelvin Road 與 Kenwick Road 轉角，緊鄰 Tonkin Highway；CDC 對外只稱『the industrial area off Bickley Road』。屬 Maddington Kenwick Strategic Employment Area（MKSEA）Precinct 1。變電站在圖上標示 By Others，不含在本次核准內，需另案提出 DA。先前資料 所引 DatacenterMap 的 307 Kenwick Rd 即上述 Lot 1，已由 DAP 文件證實。","geo":{"lat":-32.030017,"lon":115.999526,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":200,"capacity_basis":"unknown","capacity_notes":"(1) 園區總量：CDC 新聞稿（2025-08-11/12）稱完成後 up to 200 megawatts of high-density capacity；The West Australian 2025-09-10 稱獲批設施需約 200 MW 電力；Gosnells 市長 Terresa Lynes 於 ABC（2026-08-13）稱 eventually a 200-megawatt data centre。CDC 未說明是 IT 還是電力口徑。(2) 第一階段：Infratil/CDC 的 ASX 簡報（2026-05-05 公告第 4 頁；FY26 業績 2026-05-26 簡報第 11 頁，即 PDF 第 16 頁）標示 Perth 在建 34 MW（built MW，截至 2026-03-31），應為第一棟 MA1；同一簡報另列 Perth future build 至 FY34 為 101 MW，兩者合計 135 MW，低於 200 MW 標稱（口徑或範圍差異，未釐清）。(3) 2026-09-16 Infratil Investor Day 起改以 leasable capacity（ICT MW）披露，Perth 未另列 MW。(4) 首期投資 A$415m（CDC，2025-08）。(5) 全園區四棟二層樓，最高 24 m（CDC 官網）。","first_phase_mw":34,"status":"under_construction","status_date":"2026-09-16","construction_evidence":"(1) CDC 官網時間軸：DA 2025-09 核准、2025-10 場地整備與早期工程開始、2025-12 主體工程開始、2026-10 開始機房 fit-out、2027-01 開始營運。(2) CDC Maddington Project update September 2026（PDF，已讀）：第一棟（四棟之首）外殼幾乎完成、第一台塔吊已拆除、第二台本月拆除、永久電力已接通、污水管接駁即將開工、今年稍後開始系統測試。(3) Infratil Investor Day 簡報（ASX 2026-09-16；CDC 部分頁碼 6、9，即 PDF 第 105、108 頁）：第 6 頁 MA1 標示為在建、MA2 標示為 future development - land secured（以圖例顏色目視判讀）；第 9 頁附 Maddington 施工照片，稱 structure of CDC's inaugural Perth data centre nearing completion。(4) 政府：Metro Outer DAP 於 2025-09-10 核准（The West Australian、Business News 2025-09-10；Gosnells 市長 ABC 2026-08-13 證實 2025 年 9 月核准）。(5) CDC COO Glenn Uidam 於 2026-09-18 對 The West Australian 稱 Maddington 已施工數月，預計三四個月內開始營運。","construction_start":"2025-10（場地整備與早期工程）；2025-12（主體工程）","expected_completion":"MA1：2027-01 開始營運（CDC 官網）；early 2027（CDC Project update 2026-09）。MA2-MA4：無官方日期（Baxtel 稱 Building 3 計畫 2029，屬聚合站，僅供參考）。","completion_source":"營運商 CDC 官網及 Project update September 2026（一手，2026-10-03 讀取）；Infratil Investor Day（ASX 2026-09-16）稱在建資料中心將於 FY27-29 交付。","window":"2026Q4-2027Q2","window_basis":"第一棟 MA1 2027-01 開始營運（CDC 官網）。","leasable":"likely","leasable_note":"CDC 是批發型出租營運商，但對台灣租戶有三項保留：(a) Infratil 2026-09-16 稱 CDC 在已簽約容量的地點全面施工，MA1（34 MW）很可能已被預租（推論，原文未明說）；(b) CDC COO 於 2026-09-18 對 The West Australian 稱 CDC 主要服務政府機構與水電等關鍵基礎設施營運商，並表示對不在核心範圍的客戶會說不；(c) 目前只有 MA1 在建，MA2 為土地已取得的未來開發，MA3-MA4 無資訊。","known_tenants":"Maddington 尚無公開具名租戶。CDC 全國客戶包括 RBA、CSIRO、Western Sydney Airport（The West Australian 2025-08-11）；CDC 稱 Maddington 針對政府、研究、國防、關鍵基礎設施客戶。","approval_ref":"Metro Outer DAP 2025-09-10 核准（City of Gosnells 建議核准）；DAP 申請編號未取得。The West Australian 2025-08-11 稱 CDC 於 2025-06 提出 DA。","gov_urls":["https://announcements.asx.com.au/asxpdf/20260916/pdf/074490wlf78g7n.pdf","https://announcements.asx.com.au/asxpdf/20260526/pdf/06zymgqsx9p9y5.pdf","https://announcements.asx.com.au/asxpdf/20260505/pdf/06z8f5lpdqcb57.pdf","https://www.planning.wa.gov.au/docs/default-source/daps/minutes---no-102---city-of-gosnells.pdf?sfvrsn=9164d69f_1","https://www.planning.wa.gov.au/docs/default-source/daps/agenda---no-102---city-of-gosnells.pdf?sfvrsn=36d5cb68_1","https://www.planning.wa.gov.au/docs/default-source/daps/related-information---no-102---part-b---city-of-gosnells.pdf?sfvrsn=f47a3ead_1","https://www.planning.wa.gov.au/development-assessment-panels/daps-agendas-and-minutes/metro-outer-agenda-and-minutes"],"operator_urls":["https://cdc.com/locations/perth/maddington/","https://cdc.com/media/4y2fcog4/maddington-project-update-september-2026.pdf","https://cdc.com/locations/perth/","https://cdc.com/resources/news/cdc-announces-landmark-plan-to-drive-ai-and-advanced-technology-deployments-in-western-australia/","https://www.cdc.com/maddington"],"press_urls":["https://thewest.com.au/business/construction/maddington-data-centre-development-green-light-for-415m-project-and-construction-tipped-to-start-soon-c-19977544","https://thewest.com.au/business/infrastructure/cdc-data-centres-unveils-plans-for-415m-maddington-data-centre-c-19636890","https://www.businessnews.com.au/article/Maddington-s-415m-data-centre-approved","https://www.abc.net.au/news/2026-08-13/councils-grapple-with-data-centre-applications/107029724","https://www.yourlocalexaminer.com.au/have-your-say-on-data-centre/","https://w.media/cdc-data-centres-plans-was-largest-ai-and-advanced-technology-campus/","https://www.datacenterdynamics.com/en/news/australias-cdc-plans-200mw-data-center-campus-outside-perth/","https://baxtel.com/data-center/cdc-maddington-perth","https://baxtel.com/news/cdc-plans-200mw-data-center-campus-outside-perth","https://www.projectory.com.au/article/415m-data-centre-development-approved-in-wa-to-support-digital-infrastructure-and-advanced-tech-capabilities","https://renewmap.com.au/resources/projects/wa/datacentre/"],"opened_sources":["https://cdc.com/locations/perth/maddington/","https://cdc.com/media/4y2fcog4/maddington-project-update-september-2026.pdf","https://cdc.com/locations/perth/","https://cdc.com/resources/news/cdc-announces-landmark-plan-to-drive-ai-and-advanced-technology-deployments-in-western-australia/","https://announcements.asx.com.au/asxpdf/20260916/pdf/074490wlf78g7n.pdf","https://announcements.asx.com.au/asxpdf/20260526/pdf/06zymgqsx9p9y5.pdf","https://announcements.asx.com.au/asxpdf/20260505/pdf/06z8f5lpdqcb57.pdf","https://www.abc.net.au/news/2026-08-13/councils-grapple-with-data-centre-applications/107029724","https://www.yourlocalexaminer.com.au/have-your-say-on-data-centre/","https://thewest.com.au/business/construction/maddington-data-centre-development-green-light-for-415m-project-and-construction-tipped-to-start-soon-c-19977544","https://thewest.com.au/business/infrastructure/cdc-data-centres-unveils-plans-for-415m-maddington-data-centre-c-19636890","https://w.media/cdc-data-centres-plans-was-largest-ai-and-advanced-technology-campus/","https://www.datacenterdynamics.com/en/news/australias-cdc-plans-200mw-data-center-campus-outside-perth/","https://www.projectmanagementplanet.com.au/post/cdcs-maddington-data-centre","https://baxtel.com/data-center/cdc-maddington-perth","https://www.planning.wa.gov.au/docs/default-source/daps/minutes---no-102---city-of-gosnells.pdf?sfvrsn=9164d69f_1","https://www.planning.wa.gov.au/docs/default-source/daps/agenda---no-102---city-of-gosnells.pdf?sfvrsn=36d5cb68_1","https://www.cdc.com/maddington","https://baxtel.com/news/cdc-plans-200mw-data-center-campus-outside-perth","https://renewmap.com.au/resources/projects/wa/datacentre/"],"confidence":"high","conflicts":"(1) 容量：CDC 稱最高 200 MW，Infratil 披露 Perth 在建 34 MW + 未來 101 MW = 135 MW（built MW，2026-03-31）。(2) 營運時間：2025-08 的 DCD/W.Media/Baxtel 稱 2026 年營運，CDC 官網與 2026-09 update 為 2027-01 / early 2027，以後者為準。(3) 地址：DatacenterMap 稱 307 Kenwick Rd，CDC 稱 Bickley Road 旁，無法調和。(4) 已知事實清單所稱 first building operational Jan 2027 與 CDC 官網一致，確認無誤。(5) 付費牆：The West Australian 與 Business News 僅讀到前段；(1) 金額：媒體（W.Media／Baxtel 2025-08）稱 A$415m 為第一階段投資，但 DAP 報告 Form 1 的 Value of Development 為 A$415m 且涵蓋全部四棟，口徑不同。(2) 營運時間：2025-08 媒體稱 2026 年營運，CDC 2026-09 官方更新改為 2027 年初，以後者為準。(3) 棟數／面積：Baxtel 稱 3 棟、19 英畝；DAP 文件為 4 棟、基地 76,037 sqm（約 18.8 英畝）。(4) 容量：CDC 稱完成後 200 MW，而 Infratil 圖表只顯示 Perth 在建 34 MW（WA-A 另引 future build 101 MW，合計 135 MW，與 200 MW 有差距，口徑未釐清）","agents":["WA-A","WA-B"],"tier":"main","tier_reason":""},{"id":"WA-002","src_ids":["WA-A-02","WA-B-02"],"state":"WA","project_name":"CDC Hazelmere Campus (proposed), Perth","operator":"CDC Data Centres (CDC)","developer_owner":"CDC Data Centres（The West Australian 2026-09-18 稱 CDC 約自 2022 年起持有 Bushmead Road 土地）","address":"178-196 Bushmead Road, Hazelmere WA 6055","suburb":"Hazelmere","postcode":"6055","lga":"City of Swan","address_precision":"lot","address_notes":"CDC Hazelmere 官網、Echo（2026-09-24）、Perth is OK!（2026-10-01）均載 178-196 Bushmead Road，位於 Hazelmere 工業區；距已撤案的 GreenSquareDC 場址（Stirling Crescent lots 14 and 15）約 2 km。地段編號未公布。另：The West Australian（SQM 專欄，2026-09-22）報導 CDC 以 A$15,326,350 購入 50 Hazelmere Circus, Hazelmere（辦公室加高桁架倉庫），並稱 CDC 在 Hazelmere、Wangara、Maddington 皆持有物業；該地用途未說明，是否與 Bushmead Road 案相鄰不明。","geo":{"lat":-31.901389,"lon":115.993605,"precision":"street","note":"Nominatim 街道級（結構化地址查詢）"},"capacity_mw":192,"capacity_basis":"unknown","capacity_notes":"The West Australian（Ryan Johnson，2026-09-18）：CDC 計畫在 Bushmead Road 興建兩棟各 96 MW、四層樓的資料中心，合計 192 MW，並稱比 GreenSquareDC 已撤案的 120 MW 方案多 60% 電力容量。CDC 官網與 2026-09 社區更新僅稱兩棟四層樓，未列 MW。COO 稱分階段興建，投資額暫無。口徑（IT 或電力）未說明。Perth is OK! 引用反對團體稱高度 38 m。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-10-01","construction_evidence":"尚未施工。Perth is OK!（2026-10-01）：City of Swan CEO Stephen Cain 確認 CDC 的 DA 已提交，但目前暫停、待補充資料後才會公開徵詢意見。CDC 官網與 Hazelmere Community update September 2026（PDF，已讀）時間軸：2026 年提交 DA 並開始場地整備；2027 主體工程與 fit-out；2028 開始營運；2029 全面營運（dates may change）。WA DAP All Current Applications（截至 2026-09-29，已讀）尚無任何資料中心案，與 DA 在議會端暫停的說法相符，無法由政府登記冊獨立證實提交日期。","construction_start":"尚未開始（CDC 計畫 2026 年底場地整備、2027 初主體工程）","expected_completion":"2028 開始營運；2029 全面營運","completion_source":"營運商 CDC：Hazelmere Community update September 2026 及 cdc.com/locations/perth/hazelmere（一手，2026-10-03 讀取）","window":"2028+","window_basis":"CDC：2028 開始營運、2029 全面營運。","leasable":"likely","leasable_note":"同 Maddington：CDC 主要服務政府與關鍵基礎設施客戶（COO，The West Australian 2026-09-18），對台灣民間租戶不一定開放。另有高度社區反對風險：前一案 GreenSquareDC 收到約 1,890 份公眾意見（約 1,829 份反對），2026-05 撤案；Trillion Trees Australia 已公開反對 CDC 案（原生植被、黑鳳頭鸚鵡棲地）。City of Swan 已於 2026-09-09 通過制定資料中心地方規劃政策動議。","known_tenants":"無公開租戶。","approval_ref":"City of Swan 收件（編號未公布）；預期由 Metro Outer DAP 決定（GreenSquareDC 前案即走此途徑）。","gov_urls":["https://www.planning.wa.gov.au/docs/default-source/daps-docs-other/current-applications.pdf","https://www.planning.wa.gov.au/docs/default-source/daps-docs-website/current-applications.pdf?sfvrsn=ebbf7a78_310","https://www.planning.wa.gov.au/development-assessment-panels/current-development-assessment-panels-applications-and-information"],"operator_urls":["https://cdc.com/locations/perth/hazelmere/","https://cdc.com/media/v2detpiy/cdc-hazelmere-community-update_sep-2026.pdf","https://cdc.com/locations/perth/","https://www.cdc.com/locations/perth/hazelmere/"],"press_urls":["https://perthisok.com/news/new-hazelmere-data-centre-plans-cdc/","https://thewest.com.au/business/cdc-courts-hazelmere-residents-with-192mw-data-centre-after-greensquares-11b-plan-collapsed-c-22889611","https://echonewspaper.com.au/news/community-engagement-begins-for-new-hazelmere-data-centre/","https://echonewspaper.com.au/news/swan-backs-data-centre-policy-push/","https://renewmap.com.au/resources/projects/wa/datacentre/"],"opened_sources":["https://cdc.com/locations/perth/hazelmere/","https://cdc.com/media/v2detpiy/cdc-hazelmere-community-update_sep-2026.pdf","https://perthisok.com/news/new-hazelmere-data-centre-plans-cdc/","https://thewest.com.au/business/cdc-courts-hazelmere-residents-with-192mw-data-centre-after-greensquares-11b-plan-collapsed-c-22889611","https://echonewspaper.com.au/news/community-engagement-begins-for-new-hazelmere-data-centre/","https://echonewspaper.com.au/news/swan-backs-data-centre-policy-push/","https://www.planning.wa.gov.au/docs/default-source/daps-docs-other/current-applications.pdf","https://www.planning.wa.gov.au/docs/default-source/daps-docs-website/current-applications.pdf?sfvrsn=ebbf7a78_310","https://www.planning.wa.gov.au/development-assessment-panels/current-development-assessment-panels-applications-and-information","https://www.cdc.com/locations/perth/hazelmere/","https://renewmap.com.au/resources/projects/wa/datacentre/"],"confidence":"medium","conflicts":"(1) 提交時間：CDC 官網與 2026-09 更新寫 2026 年將提交 DA；The West Australian（2026-09-18）稱兩週內提交；Perth is OK!（2026-10-01）稱已提交但暫停；Echo（2026-09-24）仍稱早期溝通階段。未見政府登記冊佐證。(2) 規模：2x96 MW 僅見於 The West Australian（付費牆，僅讀前段）；CDC 官網無 MW。CDC Perth 頁稱 Perth 完成後 over 200 megawatts，未釐清是否含 Hazelmere。(3) 高度：CDC 稱四層，反對團體稱 38 m；(1) 申請時點：CDC 網頁時程把『Submit development application』放在 2026 年（2026-09），並稱『will soon lodge』；DPLH 清單卻顯示 DAP/26/03103 已於 2026-04-07 收件；City of Swan CEO 稱已提交但暫停。可能是 2026-04 先登記、後續補件／CDC 對外措辭落後，或另有申請人，需向 DAP Secretariat／City of Swan 確認。(2) 容量：192 MW（The West Australian，經 WA-A）、200 MW（RenewMap）、CDC 無官方 MW，三者皆未經 WA-B 驗證。(3) 高度：CDC 稱四層，反對團體稱 38 m（Perth is OK!）。(4) DPLH 清單不顯示申請人，與 CDC 的對應為推定","agents":["WA-A","WA-B"],"tier":"main","tier_reason":""},{"id":"SA-001","src_ids":["SA-A-01","SA-B-02"],"state":"SA","project_name":"DigiCo ADL1（Edinburgh Parks）棕地擴建 15 MW — 即 DigiCo FY26 所稱的 Adelaide brownfield project","operator":"DigiCo Infrastructure REIT（ASX: DGT）；前身 iseek / YourDC","developer_owner":"DigiCo Infrastructure REIT（HMC Capital 管理；2024-12-17 以約 A$400m 完成收購 iseek）","address":"23-27 Woomera Avenue, Edinburgh SA 5111","suburb":"Edinburgh","postcode":"5111","lga":"City of Salisbury","address_precision":"lot","address_notes":"ADL1 位於 Edinburgh Parks 工業區（Adelaide 北部）。街號各源不同：OSM 建物標註 23-27 Woomera Avenue；DatacenterMap（僅搜尋摘要）23 Woomera Avenue","geo":{"lat":-34.740409,"lon":138.644023,"precision":"source","note":"座標取自來源（OpenStreetMap way 544451114（建物 DigiCo ADL1，addr 23-27 Woomera Avenue），以 Nominatim 於 2026-10-03 讀取；LGA 以 ABS ASGS2021 LGA 圖層用該座標查得（Salisbury））；與 Nominatim 門牌級結果相差 0.0 km，已驗證"},"capacity_mw":15,"capacity_basis":"IT","capacity_notes":"15 MW 是新增 IT 容量，不是場址總量。證據鏈：2024-11-11 DigiCo Platform Update 列 ADL1 擴建 8 MW；2025-08-18 FY25 簡報仍為 additional 8MW；2026-02-20 HY26 簡報上調為 15MW（目標 10-12% yield on cost）；2026-08-21 FY26 簡報字面寫 additional 15MW of IT Capacity (up from 8MW)，其澳洲計費容量橋接圖為 41 + 52（SYD1 LOI）+ 15（ADL1）= 108 MW，可證 15 MW 為增量。ADL1 現有裝機容量未揭露；iseek 全集團（7 座，QLD/SA/NSW）在 2024-11 為 installed IT 6 MW、contracted 3 MW（52%），所以 ADL1 現有可租餘量不大。設計等級：既有 Tier III、擴建 Tier IV。","first_phase_mw":null,"status":"operating_with_spare","status_date":"2026-08-21","construction_evidence":"尚無動工證據，status 為最接近的分類（實際是已公告、待基石客戶簽約的擴建）。時間線：2024-11-11 Platform Update 列為 Design planning underway；2026-02-20 HY26 簡報稱 Commencements of ADL1 and BNE3 developments subject to cornerstone customer and capital partnering；2026-08-21 FY26 簡報稱專案處於 advanced customer discussions，簡報同頁預估 FY27-FY28 資本支出約 A$1.2bn（橋接圖涵蓋 SYD1 新增 52 MW 與 ADL1 15 MW，未單獨列出 ADL1 金額）。FY26 財報附註：2026-06-30 已簽約資本支出 A$121.1m（上年同期 A$5.7m），包含 SYD1 與 iseek 資產的工程，未指明是否含 ADL1。未找到 DA、建築許可或開工公告（PlanSA 被 Cloudflare 擋下，無法查詢）。","construction_start":"未開工（至 2026-08-21 仍待基石客戶與資本夥伴）；DigiCo 規劃 FY27-FY28（2026-07 至 2028-06）分階段交付","expected_completion":"2028-06（FY28 年底前上線並計費；分階段，未公布各期 MW）","completion_source":"營運商：DigiCo FY26 Results Presentation（2026-08-21；橋接圖標註 Targeted to be online and billing by the end of FY28，依圖面位置推定涵蓋 SYD1 新增與 ADL1）；媒體：Tech Partner（2026-08，稱 ADL1 15MW 擴建 delivered in phases across FY27 and FY28）","window":"2028+","window_basis":"DigiCo 目標 FY28 年底前上線並計費。","leasable":"yes","leasable_note":"DigiCo（前 iseek / YourDC）經營第三方 colocation；HY26 簡報稱專案 to support Government, Hyperscale and Co-location workloads，空間可滿足 a wide range of densities and security requirements。DigiCo 明示專案取決於 cornerstone customer，對需要 5 MW 以上的台灣租戶是可直接洽談的切入點，但 advanced customer discussions 代表窗口可能很短。","known_tenants":"擴建部分未揭露（正與基石客戶洽談）。ADL1/iseek 既有客戶涵蓋政府、hyperscale 與企業（iseek 全集團超過 500 家客戶，2024-11）；ADL1 原規劃 FY26 Q2 取得 HCF Certified Strategic（FY25 簡報），是否達成未查證。","approval_ref":"","gov_urls":["https://www.defencesa.com/industry/industry-directory/yourdc-pty-ltd"],"operator_urls":["https://investorpa.com/announcement-pdf/20260821/330767.pdf","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-fy26-results-presentation/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/hy26-results-presentation/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-fy25-results-presentation/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/digico-platform-update/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-appendix-4e-and-fy26-financial-report/","https://www.digi-co.com.au/location/adelaide-adl1/","https://announcements.asx.com.au/asxpdf/20260821/pdf/07313trvmvdpsb.pdf","https://announcements.asx.com.au/asxpdf/20260821/pdf/07313ph24n944h.pdf"],"press_urls":["https://www.techpartner.news/news/digico-posts-positive-fy26-results-shakes-up-leadership-team-628362","https://www.fool.com.au/2026/08/21/digico-infrastructure-reit-posts-fy26-earnings-beat-outlines-expansion-plans/","https://w.media/hmcs-acquisition-of-iseek-to-seed-its-global-digico-platform-strategy/","https://baxtel.com/data-center/digico-adelaide-adl1","https://www.datacentermap.com/australia/adelaide/yourdc-edinburgh/specs","https://baxtel.com/sites/digico-adelaide-adl1","https://www.datacentermap.com/australia/adelaide/yourdc-edinburgh/","https://www.datacenters.com/locations/australia/south-australia/adelaide"],"opened_sources":["https://investorpa.com/announcement-pdf/20260821/330767.pdf","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/hy26-results-presentation/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-fy25-results-presentation/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/digico-platform-update/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-appendix-4e-and-fy26-financial-report/","https://www.hmccapital.com.au/investment-strategies/digital-infrastructure/digico-infrastructure-reit/financial-reports-presentations/dgt-annual-report-2025/","https://announcements.asx.com.au/asxpdf/20260220/pdf/06wj5yyhn754y6.pdf","https://www.techpartner.news/news/digico-posts-positive-fy26-results-shakes-up-leadership-team-628362","https://www.fool.com.au/2026/08/21/digico-infrastructure-reit-posts-fy26-earnings-beat-outlines-expansion-plans/","https://baxtel.com/data-center/digico-adelaide-adl1","https://baxtel.com/data-centers/digico-infrastructure-reit","https://w.media/hmcs-acquisition-of-iseek-to-seed-its-global-digico-platform-strategy/","https://nominatim.openstreetmap.org/reverse?lat=-34.7404086&lon=138.6440232&format=json","https://geo.abs.gov.au/arcgis/rest/services/ASGS2021/LGA/MapServer/0/query","https://asx.api.markitdigital.com/asx-research/1.0/companies/dgt/announcements","https://itbrief.com.au/story/digico-posts-strong-fy25-results-with-aud-99m-ebitda-gains-key-certification","https://baxtel.com/news/digico-infrastructure-reit-signs-14mw-of-data-center-deals","https://w.media/iseek-acquires-yourdc-expands-australian-footprint/","https://announcements.asx.com.au/asxpdf/20260821/pdf/07313trvmvdpsb.pdf","https://announcements.asx.com.au/asxpdf/20260821/pdf/07313ph24n944h.pdf","https://announcements.asx.com.au/asxpdf/20260821/pdf/073136jvdkgcx0.pdf","https://baxtel.com/sites/digico-adelaide-adl1","https://baxtel.com/data-center/adelaide","https://www.datacentermap.com/australia/adelaide/yourdc-edinburgh/","https://www.datacenters.com/locations/australia/south-australia/adelaide"],"confidence":"medium","conflicts":"(1) 街號：OSM 23-27、DatacenterMap 23、Baxtel 27 Woomera。(2) 容量：Baxtel 與 RenewMap（DC1 Edinburgh Parks Data Centre）把 ADL1 列為 8 MW 營運中，但 DigiCo 文件顯示 8 MW 是 2024-11 至 2025-08 的擴建規模（現已上調為 15 MW），現有裝機未揭露，推測聚合網站誤植。(3) FY26 簡報字面 additional 15MW (up from 8MW) 容易被誤讀為場址總量，橋接圖 41+52+15=108 證明 15 MW 為增量。(4) 無核准或動工證據，與 status 欄位的 operating_with_spare 並不完全相符，請主管決定是否降級為 watch-list；(1) 門牌 23 與 27 Woomera Avenue 不一。(2) 8 MW 的意義不一：RenewMap 與 Baxtel 把 DC1 Edinburgh Parks / ADL1 列為 8 MW 營運中，SA-A 認為是把擴建規模誤植為現有容量；DatacenterMap 標題寫 15 MW。(3) 沒有任何規劃許可資料可證明擴建已核准。","agents":["SA-A","SA-B"],"tier":"watch","tier_reason":"新增 15 MW IT 尚待基石客戶簽約，沒有核准或動工證據；目標 FY28 底前開始計費。"},{"id":"SA-002","src_ids":["SA-B-01"],"state":"SA","project_name":"IREN Bundey Data Centre Campus（Bundey 資料中心園區，南澳 Mid North）","operator":"IREN Limited（申請實體 TAS 1 Holdings Pty Ltd，ABN 23 652 889 579）","developer_owner":"IREN Limited（Nasdaq: IREN）100% 持有 TAS 1；土地由地主持有，TAS 1 持有購買選擇權（CT 5915/155）；ElectraNet 持有 Bundey 變電站（CT 6270/132）；EPBC 轉介書由顧問 JBS&G 代為提交","address":"Lot 69 Bundey Church Road, Bundey SA 5320","suburb":"Bundey","postcode":"5320","lga":"Regional Council of Goyder","address_precision":"lot","address_notes":"EPBC 轉介書 2.2.1 的場址地址欄寫「Lot 69 Bundey Church Road Bundey」（Lot 號，非街號）。園區範圍 610.4 公頃：園區主體 565.2 公頃（三筆相連自由地，同一地契 CT 5915/155）加上約 2 km x 250 m、45.3 公頃的輸電線走廊通往 ElectraNet 的 Bundey 變電站（走廊另涉 CT 6300/200、CT 6300/199）。出入口：北側 Bundey Church Road 三處、西側 Sutherlands Road 兩處（均為未鋪面道路）；距 Robertstown 東北約 15 km、距 Adelaide 北北東約 126 km；最近主要道路 Goyder Highway 在北方約 11.5 km；SA Water 供水接點在 Pipeline Road 與 Bower Boundary Road 附近；分區為 Rural Intensive Enterprise Zone。郵遞區號 5320 取自 Wikipedia（引用 Location SA），未以 Australia Post 核對。Bundey 地區中心點約 -33.89, 139.30（Wikipedia），僅供參考，不是場址座標。","geo":{"lat":-33.894037,"lon":139.233044,"precision":"street","note":"Nominatim 街道級（全文地址查詢）"},"capacity_mw":800,"capacity_basis":"power_consumption","capacity_notes":"EPBC 轉介書：800 MW 資料中心，三個資料大廳各最高 200 MW IT，三座一次變電站（132/33 kV）加一座 330/132 kV 大宗變電站。RenewEconomy（2026-08-24）換算為 800 MW 併網負載、約 550 MW IT。IREN 與 ElectraNet 的輸電連接協議含 4 個 330 kV 饋線出口，稱可支撐最高 800 MW 且不需電網升級（IREN 新聞稿 2026-06-03/04）。800 MW 是併網或總負載口徑，不是可出租 IT MW；各期 MW 未公布。","first_phase_mw":null,"status":"planned_filed","status_date":"2026-07-30","construction_evidence":"尚無施工證據。已有的正式文件：(1) 2026-03 向 SA Department of State Development 提出 s131 Crown sponsorship 正式申請並補件，EPBC 轉介書稱 TAS 1 已取得 DSD 的 sponsorship，可走 Crown development 與 essential infrastructure 路徑（PDI Act s131）；(2) 2026-07-30 向聯邦提出 EPBC 轉介（表單 Application Number 03559，估計 2026-11-01 開工）；(3) 2026-06 與 ElectraNet 簽署輸電連接協議。Crown 開發申請（DA）本身尚未公開提出，法定公眾諮詢（由 DHUD 辦理）尚未開始；ABC 2026-06-19 也寫尚未提交 DA。IREN 稱 early works 與採購將與監管核准並行。","construction_start":"預計 2026-11-01（EPBC 轉介書的估計開工日，待核准，未實際開工）","expected_completion":"首期通電自 2028 起；整體施工約 6 至 8 年（分期並行）","completion_source":"IREN 新聞稿 2026-06-03/04（2028 起通電）；EPBC 轉介書 2026-07-30（施工 6-8 年）","window":"2028+","window_basis":"首期通電自 2028 起。","leasable":"uncertain","leasable_note":"IREN 在 EPBC 轉介書自述為 vertically integrated AI cloud provider，官網解決方案目前只列 AI Cloud（GPU 雲），未見對外批發或託管（colocation）招租說明；新聞稿稱服務全球與區域 AI 需求及南澳自身算力需求。因此對要租 5 MW 以上機房電力的客戶，較可能只能購買 GPU 雲容量而非租用機房，需直接向 IREN 確認是否提供批發大廳或專用容量。SA-A 將此案列為 excluded（captive）；我保留為 planned_filed 並標 uncertain，因為這是南澳唯一正式送件的 5 MW 以上案件，由主管裁決。","known_tenants":"未公布。IREN 在美國德州場址已與 Microsoft 簽約（US$9.7bn GPU 雲合約，W.Media 報導），那不是 Bundey。","approval_ref":"EPBC 轉介（表單 Application Number 03559，commencement 2026-07-30；入口網站檔名為 00-2026-10605 Referral.pdf，故推測編號為 EPBC 2026/10605，尚未在入口網站頁面核實）；DSD s131 Crown sponsorship（2026-03 申請、已獲 sponsorship）；Crown DA 編號尚無","gov_urls":["https://epbcpublicportal.environment.gov.au/_entity/sharepointdocumentlocation/5c72ac54-e89c-f111-b8db-70a8a5564bc0/2ab10dab-d681-4911-b881-cc99413f07b6?file=00-2026-10605+Referral.pdf","https://statedevelopment.sa.gov.au/downloads/data-centre-crown-sponsorship-form"],"operator_urls":["https://iren.com/data-centers/bundey","https://www.pv-magazine-australia.com/press-releases/iren-announces-first-australian-data-centre-campus-800-mw-in-south-australia/","https://iren.gcs-web.com/news-releases/news-release-details/iren-announces-first-australian-data-center-campus-800mw-south"],"press_urls":["https://reneweconomy.com.au/australias-biggest-data-centre-to-require-4-substations-2-grid-scale-power-lines-and-lots-of-diesel-backup/","https://w.media/iren-targets-bundey-transmission-hub-for-800mw-australian-data-centre-campus/","https://www.abc.net.au/news/2026-06-19/proposed-data-centre-in-south-australia-dividing-locals/106810776","https://www.geoffbrock.com.au/2026/08/iren-community-drop-in-sessions-bundey-data-centre/","https://www.abc.net.au/news/2026-06-23/sa-push-for-ai-data-centres-in-sa-in-new-strategy/106830536","https://www.afr.com/companies/financial-services/iren-plans-10-billion-south-australian-ai-data-centre-20260603-p603o9"],"opened_sources":["https://epbcpublicportal.environment.gov.au/_entity/sharepointdocumentlocation/5c72ac54-e89c-f111-b8db-70a8a5564bc0/2ab10dab-d681-4911-b881-cc99413f07b6?file=00-2026-10605+Referral.pdf","https://statedevelopment.sa.gov.au/downloads/data-centre-crown-sponsorship-form","https://iren.com/data-centers/bundey","https://iren.com/","https://www.pv-magazine-australia.com/press-releases/iren-announces-first-australian-data-centre-campus-800-mw-in-south-australia/","https://reneweconomy.com.au/australias-biggest-data-centre-to-require-4-substations-2-grid-scale-power-lines-and-lots-of-diesel-backup/","https://w.media/iren-targets-bundey-transmission-hub-for-800mw-australian-data-centre-campus/","https://www.abc.net.au/news/2026-06-19/proposed-data-centre-in-south-australia-dividing-locals/106810776","https://www.geoffbrock.com.au/2026/08/iren-community-drop-in-sessions-bundey-data-centre/","https://www.abc.net.au/news/2026-06-23/sa-push-for-ai-data-centres-in-sa-in-new-strategy/106830536","https://en.wikipedia.org/wiki/Bundey,_South_Australia"],"confidence":"high","conflicts":"(1) 申請狀態：ABC 2026-06-19 稱尚未提交 DA， 稱未見州級 s131 紀錄；EPBC 轉介書（政府入口網站文件）明載 s131 Crown sponsorship 申請已於 2026-03 提交且已取得 sponsorship，兩者指不同階段（Crown DA 未提、sponsorship 已獲）。(2) 容量口徑：EPBC 為三廳各最高 200 MW IT（合計可到 600 MW），RenewEconomy 為約 550 MW IT，800 MW 為併網負載。(3) 面積：IREN 官網寫 1,300 英畝（約 526 公頃），EPBC 園區主體 565.2 公頃、全範圍 610.4 公頃。(4) 距 Adelaide：各源 75 km、78 英里、125 km、126 km 不一。(5) 開發階段：IREN 官網標 Planned；Baxtel 曾標 Operational（SA-A 指出有誤）。","agents":["SA-B"],"tier":"watch","tier_reason":"出租性待確認：IREN 在 EPBC 轉介書自述為 vertically integrated AI cloud provider，官網解決方案目前只列 AI Cloud（GPU 雲），未見對外批發或託管（colocation）招租說明；新聞稿稱服務全球與區域 AI 需求及南澳自身算力需求。因此對要租 5 MW 以上機房電力的客戶，較可能只能購買 GPU 雲容量而非租用機房，需直接向 IREN 確認是否提供批發大廳或專用容量。SA-A 將此案列為 excluded（captive）；我保留為 planned_filed 並標 uncertain，因為這是南澳唯一正式送件的 5 MW 以上案件，由主管裁決。"},{"id":"SA-003","src_ids":["SA-A-02","SA-B-03"],"state":"SA","project_name":"DCI Adelaide 03（ADL03）— Technology Park, Mawson Lakes","operator":"DCI Data Centers（DCI 澳紐業務）","developer_owner":"DCI Data Centers；官網（2026-10-03 讀取）仍稱為 Brookfield Asset Management 基礎建設事業的 portfolio company","address":"Technology Park, Mawson Lakes SA 5095","suburb":"Mawson Lakes","postcode":"5095","lga":"City of Salisbury（依郊區推定，未由規劃文件確認）","address_precision":"suburb","address_notes":"只知道在 Mawson Lakes 的 Technology Park（DCI 官網稱 Mawson Lakes site, Adelaide's defence precinct）。未找到 lot、街名或街號；DA 文件在 PlanSA（被 Cloudflare 擋下）。DCI 於 2021-08 宣布已購地並取得 Development Approval。","geo":{"lat":-34.81048,"lon":138.611179,"precision":"suburb","note":"郊區中心點（近似），門牌與街道都查不到"},"capacity_mw":8,"capacity_basis":"IT","capacity_notes":"","first_phase_mw":null,"status":"approved_not_started","status_date":"2021-08","construction_evidence":"無動工證據。2021-08-30/31 DCI 宣布購得土地並取得 Development Approval，稱 further announcements over the coming months；之後未見 2022 至 2026 的動工、竣工或規格更新。DCI 官網 locations 頁（2026-10-03 讀取）仍把 ADL03 列在 Under Development（We are developing ADL03 data centre），連結回 2021-08 新聞稿。南澳 DA 通常有失效期限，本案核准已五年，是否仍有效、是否展延或已實質開工均未能查證。","construction_start":"未知（未見任何公告）","expected_completion":"未公布","completion_source":"無。DCI 2021-08 新聞稿未提時程；其後無更新。Baxtel 仍標 Planned","window":"unknown","window_basis":"完工日「未公布」無法解析，視為未公布","leasable":"likely","leasable_note":"DCI 以 Tier-Ready / Tier III 的 secure cloud edge colocation 面向國防、政府與高科技客戶（ADL01/ADL02 為同模式），ADL03 定位相同；但無預租或租戶公告。","known_tenants":"未揭露","approval_ref":"City of Salisbury 20